DATA (PWCaseInformation, [Selected])
{
"NO "
   <SUBDATA PWCaseHeader>
     //Case Description
     This is a synthetic power system model that does not represent the actual grid. It was developed as part of the US ARPA-E Grid 
     Data research project and contains no CEII.
     Reference: A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, and T.J. Overbye, "Grid Structural Characteristics as Validation 
     Criteria for Synthetic Networks," to appear, IEEE Transactions on Power Systems, 2017.
   </SUBDATA>
}
DATA (Owner, [OwnerNum,OwnerName,DataMaintainerAssign])
{
       1 "1" ""
}
DATA (Substation, [SubNum,SubName,SubID,Latitude,Longitude,DataMaintainerAssign,GICSubGroundOhms,
   GICUsedSubGroundOhms])
{
       1 "CREVE COEUR" "1" 40.64211600000000150000 -89.59955999999999680000 ""     1.065269     1.065269
       2 "ILLIOPOLIS" "2" 39.86603000000000210000 -89.25129099999999480000 ""     0.495269     0.495269
       3 "PAXTON 2" "3" 40.37833700000000190000 -88.10515100000000640000 ""     0.079473     0.079473
       4 "PEORIA 9" "4" 40.71288200000000050000 -89.57672200000000370000 ""     0.180029     0.180029
       5 "PEORIA 8" "5" 40.70572899999999810000 -89.65362399999999350000 ""     4.690527     4.690527
       6 "LOVINGTON" "6" 39.80135099999999680000 -88.73025900000000380000 ""     0.330045     0.330045
       7 "DECATUR 3" "7" 39.81707000000000110000 -88.92631699999999740000 ""     0.143431     0.143431
       8 "MASON CITY" "8" 40.17287999999999930000 -89.55845700000000420000 ""     0.983475     0.983475
       9 "BETHANY" "9" 39.52968400000000320000 -88.80059400000000380000 ""     0.232721     0.232721
      10 "RANKIN" "10" 40.43895700000000200000 -87.89072299999999420000 ""     1.304253     1.304253
      11 "WINDSOR" "11" 39.44056100000000240000 -88.61520899999999300000 ""     3.847649     3.847649
      12 "PEKIN 2" "12" 40.53934300000000230000 -89.61831999999999710000 ""     0.113281     0.113281
      13 "HEYWORTH" "13" 40.38125600000000050000 -89.06596899999999550000 ""     0.670451     0.670451
      14 "DECATUR 2" "14" 39.82758299999999710000 -89.04779999999999520000 ""     0.269364     0.269364
      15 "LINCOLN" "15" 40.21455600000000170000 -89.29925199999999560000 ""     0.834892     0.834892
      16 "SHERMAN" "16" 39.95804799999999800000 -89.51617199999999740000 ""     0.514976     0.514976
      17 "URBANA 2" "17" 40.10896600000000230000 -88.21102399999999480000 ""     0.133175     0.133175
      18 "SPRINGFIELD 8" "18" 39.91007299999999700000 -89.68770800000000060000 ""     0.782650     0.782650
      19 "CARLOCK" "19" 40.61044600000000320000 -89.12271699999999440000 ""     0.224166     0.224166
      20 "PLEASANT PLAINS" "20" 39.94597300000000220000 -89.92309600000000100000 ""     0.025976     0.025976
      21 "LE ROY" "21" 40.33968200000000340000 -88.75430099999999810000 ""     0.557208     0.557208
      22 "DECATUR 1" "22" 39.84409600000000040000 -88.95221600000000710000 ""     2.083841     2.083841
      23 "RANTOUL 2" "23" 40.31222199999999840000 -88.15944399999999350000 ""     0.312454     0.312454
      24 "MACON" "24" 39.76335499999999710000 -88.98932200000000140000 ""     0.332704     0.332704
      25 "ELLSWORTH 2" "25" 40.46451600000000330000 -88.74529499999999870000 ""     0.340860     0.340860
      26 "MOUNT PULASKI" "26" 39.98125399999999980000 -89.28353900000000460000 ""    11.643238    11.643238
      27 "WAPELLA" "27" 40.23288099999999900000 -89.09117100000000280000 ""     0.161311     0.161311
      28 "ROANOKE" "28" 40.85808300000000060000 -89.13520099999999500000 ""     0.188640     0.188640
      29 "GREEN VALLEY" "29" 40.41444099999999650000 -89.66607899999999630000 ""     0.012608     0.012608
      30 "BLOOMINGTON 3" "30" 40.40230999999999990000 -88.84056099999999390000 ""     0.094277     0.094277
      31 "SPRINGFIELD 7" "31" 39.81805500000000110000 -89.45596500000000620000 ""     0.184372     0.184372
      32 "BEMENT" "32" 39.94196099999999920000 -88.80535700000000080000 ""     0.260188     0.260188
      33 "PAXTON 1" "33" 40.46405000000000030000 -88.02151700000000290000 ""     0.085503     0.085503
      34 "MOUNT ZION" "34" 39.77029999999999890000 -88.86969999999999460000 ""     0.539885     0.539885
      35 "RANTOUL 1" "35" 40.29887300000000040000 -88.30026300000000110000 ""     0.094469     0.094469
      36 "BRIMFIELD" "36" 40.79419999999999650000 -89.84359999999999500000 ""     0.144228     0.144228
      37 "WELDON" "37" 40.03307800000000330000 -88.71650800000000460000 ""     0.437479     0.437479
      38 "GIBSON CITY 2" "38" 40.46784900000000110000 -88.35199699999999720000 ""     0.076145     0.076145
      39 "MINIER" "39" 40.35075700000000150000 -89.32348299999999600000 ""     0.074123     0.074123
      40 "HUDSON" "40" 40.61948600000000200000 -88.99115500000000620000 ""     0.098439     0.098439
      41 "ATHENS" "41" 39.99743200000000340000 -89.66594100000000370000 ""     0.019517     0.019517
      42 "PEORIA HEIGHTS" "42" 40.74672600000000240000 -89.57164099999999960000 ""     0.445789     0.445789
      43 "SPRINGFIELD 6" "43" 39.77349799999999650000 -89.68384000000000360000 ""     4.308385     4.308385
      44 "CLINTON 3" "44" 40.12083299999999750000 -88.96111100000000250000 ""     0.421834     0.421834
      45 "TUSCOLA 2" "45" 39.79817500000000050000 -88.34977100000000400000 ""     0.172825     0.172825
      46 "KENNEY" "46" 40.09284900000000110000 -89.11622199999999340000 ""     0.310260     0.310260
      47 "MANSFIELD" "47" 40.13771700000000210000 -88.62916599999999790000 ""     0.048766     0.048766
      48 "MANITO" "48" 40.35813900000000130000 -89.89656600000000710000 ""     0.098482     0.098482
      49 "DUNLAP" "49" 40.84848000000000210000 -89.66907799999999900000 ""     0.666949     0.666949
      50 "CHAMPAIGN 3" "50" 40.10964599999999790000 -88.27490299999999480000 ""     3.659688     3.659688
      51 "PEORIA 7" "51" 40.69761799999999850000 -89.61269900000000630000 ""     0.852478     0.852478
      52 "ELLSWORTH 1" "52" 40.47919999999999870000 -88.79890000000000330000 ""     0.130581     0.130581
      53 "TOWANDA" "53" 40.56651600000000000000 -88.87448999999999440000 ""     0.944558     0.944558
      54 "BLOOMINGTON 2" "54" 40.47112700000000270000 -88.94453799999999430000 ""     0.049000     0.049000
      55 "PRINCEVILLE" "55" 40.93869699999999770000 -89.93947799999999400000 ""     0.622750     0.622750
      56 "DELAVAN" "56" 40.29671100000000190000 -89.47145299999999680000 ""     2.533983     2.533983
      57 "PEORIA 6" "57" 40.69980699999999980000 -89.61151399999999970000 ""     0.133802     0.133802
      58 "SAVOY" "58" 40.04575599999999720000 -88.25944400000000200000 ""     0.321915     0.321915
      59 "NORMAL 2" "59" 40.53699999999999900000 -89.01900000000000550000 ""     2.474668     2.474668
      60 "EAST PEORIA" "60" 40.71323600000000200000 -89.53581599999999700000 ""     0.113781     0.113781
      61 "HANNA CITY" "61" 40.68942500000000000000 -89.79378199999999310000 ""     0.476917     0.476917
      62 "METAMORA" "62" 40.87071000000000250000 -89.35349399999999780000 ""     0.133677     0.133677
      63 "GREENVIEW" "63" 40.09275000000000230000 -89.72401700000000350000 ""     0.189280     0.189280
      64 "CLINTON 2" "64" 40.20063900000000250000 -88.81479799999999610000 ""     0.929633     0.929633
      65 "BARTONVILLE" "65" 40.59579999999999700000 -89.66310000000000000000 ""     0.096798     0.096798
      66 "NORMAL 1" "66" 40.52908300000000000000 -88.95893700000000590000 ""     0.221480     0.221480
      67 "LEXINGTON" "67" 40.62972500000000050000 -88.78800099999999420000 ""     0.214851     0.214851
      68 "PEORIA 5" "68" 40.73789299999999970000 -89.68678099999999630000 ""     0.377821     0.377821
      69 "MORTON" "69" 40.61885800000000300000 -89.33689900000000250000 ""     0.070864     0.070864
      70 "PEKIN 1" "70" 40.54079999999999730000 -89.67860000000000300000 ""     0.261543     0.261543
      71 "NIANTIC" "71" 39.85537399999999760000 -89.15892700000000560000 ""     0.362650     0.362650
      72 "COLFAX" "72" 40.55467000000000160000 -88.51446799999999370000 ""     0.943895     0.943895
      73 "EL PASO" "73" 40.74498400000000230000 -89.02998599999999380000 ""     0.631813     0.631813
      74 "TREMONT" "74" 40.51162699999999720000 -89.48221999999999810000 ""     0.152907     0.152907
      75 "PEORIA 4" "75" 40.67456800000000070000 -89.60858700000000000000 ""     0.138470     0.138470
      76 "PEORIA 3" "76" 40.75913599999999800000 -89.60412300000000130000 ""     0.214578     0.214578
      77 "CHAMPAIGN 2" "77" 40.13648100000000340000 -88.30530699999999910000 ""     0.121542     0.121542
      78 "EUREKA" "78" 40.71437000000000240000 -89.26010499999999580000 ""     0.629120     0.629120
      79 "CHATHAM" "79" 39.66801399999999940000 -89.82698800000000010000 ""     0.479300     0.479300
      80 "HOPEDALE 2" "80" 40.36919999999999930000 -89.40219999999999340000 ""     4.750902     4.750902
      81 "WASHINGTON" "81" 40.70414600000000150000 -89.41788900000000240000 ""     0.308712     0.308712
      82 "SPRINGFIELD 5" "82" 39.75732699999999650000 -89.60051199999999480000 ""     2.000911     2.000911
      83 "PEORIA 2" "83" 40.62713500000000270000 -89.68513199999999590000 ""     0.362135     0.362135
      84 "MT ZION" "84" 39.71910499999999900000 -88.84052800000000620000 ""     0.174617     0.174617
      85 "BUFFALO" "85" 39.92879599999999840000 -89.39531999999999810000 ""     0.274467     0.274467
      86 "SPRINGFIELD 4" "86" 39.82330000000000320000 -89.58910000000000200000 ""     0.656165     0.656165
      87 "CONGERVILLE" "87" 40.62864700000000080000 -89.22128899999999870000 ""     0.281495     0.281495
      88 "CHAMPAIGN 1" "88" 40.10516899999999650000 -88.24152800000000240000 ""     0.329965     0.329965
      89 "FISHER" "89" 40.32950799999999700000 -88.53087700000000380000 ""     0.265357     0.265357
      90 "HOMER" "90" 39.91612200000000140000 -87.91479099999999390000 ""     0.169517     0.169517
      91 "TUSCOLA 1" "91" 39.90525499999999680000 -88.27847199999999360000 ""     0.197405     0.197405
      92 "WHITE HEATH" "92" 40.08915999999999970000 -88.47781399999999510000 ""     4.795298     4.795298
      93 "TOLONO" "93" 39.97506400000000330000 -88.15272299999999460000 ""     0.141514     0.141514
      94 "SPRINGFIELD 3" "94" 39.76546600000000350000 -89.72932600000000040000 ""     3.178203     3.178203
      95 "MACKINAW" "95" 40.43067700000000290000 -89.20394500000000450000 ""     0.075479     0.075479
      96 "URBANA 1" "96" 40.13149800000000060000 -88.15676999999999450000 ""     0.429637     0.429637
      97 "SAINT JOSEPH" "97" 40.13389600000000000000 -88.03912200000000610000 ""     0.110925     0.110925
      98 "SPRINGFIELD 2" "98" 39.80686800000000150000 -89.64165300000000510000 ""     0.095060     0.095060
      99 "MONTICELLO" "99" 39.96081999999999820000 -88.43472400000000280000 ""     0.171711     0.171711
     100 "AUBURN" "100" 39.56028599999999780000 -89.67512299999999920000 ""     0.954188     0.954188
     101 "HOPEDALE 1" "101" 40.41621899999999810000 -89.43547999999999830000 ""     0.113695     0.113695
     102 "CLINTON 1" "102" 40.17190000000000080000 -88.83389999999999990000 ""     0.448058     0.448058
     103 "MAHOMET" "103" 40.21495600000000080000 -88.42117100000000110000 ""     0.083058     0.083058
     104 "VILLA GROVE" "104" 39.71419999999999820000 -87.89772499999999410000 ""     0.249408     0.249408
     105 "BLOOMINGTON 1" "105" 40.47677099999999940000 -88.99299499999999340000 ""     0.126952     0.126952
     106 "PEORIA 1" "106" 40.67654100000000030000 -89.63334600000000310000 ""     0.458504     0.458504
     107 "SPRINGFIELD 1" "107" 39.76244899999999660000 -89.62988400000000410000 ""     0.229707     0.229707
     108 "GIBSON CITY 1" "108" 40.47050000000000120000 -88.39870000000000520000 ""     0.086653     0.086653
     109 "MAPLETON" "109" 40.55640300000000310000 -89.76207300000000090000 ""     0.096593     0.096593
     110 "GIFFORD" "110" 40.30602700000000030000 -87.95860600000000320000 ""     3.983067     3.983067
     111 "PETERSBURG" "111" 40.16993099999999830000 -89.98653699999999840000 ""     0.049760     0.049760
}
DATA (Limit_Monitoring_Options_Value, [VariableName,ValueField])
{
"LMS_IgnoreRadial"                 "NO"
}
DATA (LimitSet, [LSName,LSDisabled,DataMaintainerAssign,LSAmpMVA,LSEndMonitor,LSLinePercent,
   LSInterfacePercent,LSLineRateSet,LSInterfaceRateSet,LSLineRateSet:1,
   LSInterfaceRateSet:1,LSPUHigh,LSPULow,LSCtgPUHigh,LSCtgPULow,LSBusHighRateSet,
   LSBusLowRateSet,LSCtgBusHighRateSet,LSCtgBusLowRateSet])
{
"Default" "NO " "" "MVA" "Higher" 100.0000 100.0000 "A" "A" "A" "A" 1.100000 0.900000 1.100000 0.900000 "A" "A" "A" "A"
}
DATA (RatingSetNameBus, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
}
DATA (RatingSetNameBranch, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
DATA (RatingSetNameInterface, [Name,Header,Description])
{
"A" "" ""
"B" "" ""
"C" "" ""
"D" "" ""
"E" "" ""
"F" "" ""
"G" "" ""
"H" "" ""
"I" "" ""
"J" "" ""
"K" "" ""
"L" "" ""
"M" "" ""
"N" "" ""
"O" "" ""
}
DATA (Bus, [BusNum,BusName,BusNomVolt,BusSlack,BusB:1,BusG:1,BusPUVolt,BusAngle,
   DCLossMultiplier,AreaNum,ZoneNum,BANumber,OwnerNum,SubNum,Latitude:1,
   Longitude:1,BusMonEle,LSName,BusVoltLim,BusVoltLimLow:1,BusVoltLimLow:2,
   BusVoltLimLow:3,BusVoltLimLow:4,BusVoltLimHigh:1,BusVoltLimHigh:2,
   BusVoltLimHigh:3,BusVoltLimHigh:4,Latitude,Longitude,TopologyBusType,Priority,
   EMSType,EMSDeviceID,DataMaintainerAssign,AllLabels,GICConductance])
{
     1 "CREVE COEUR 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99996724932576741600 -76.66506520866829530000 1.00000000000000000000      1      2      1      1 1    40.642116   -89.599560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     2 "CREVE COEUR 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99979138038328641000 -76.68457808402476420000 1.00000000000000000000      1      2      2      1 1    40.642116   -89.599560 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     3 "ILLIOPOLIS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01784076610521335000 -77.96872541936606640000 1.00000000000000000000      1      4      3      1 2    39.866030   -89.251291 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     4 "ILLIOPOLIS 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01780083083282302000 -77.97338611561647780000 1.00000000000000000000      1      4      4      1 2    39.866030   -89.251291 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     5 "PAXTON 2 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02630267304981659000 -81.89084902819935510000 1.00000000000000000000      1      6      5      1 3    40.378337   -88.105151 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     6 "PAXTON 2 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02612919980575268000 -81.90933109181221990000 1.00000000000000000000      1      6      6      1 3    40.378337   -88.105151 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     7 "PEORIA 9 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99051863864911604600 -77.82997705546827660000 1.00000000000000000000      1      2      7      1 4    40.712882   -89.576722 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     8 "PEORIA 9 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98997614679319534400 -77.89110423566758360000 1.00000000000000000000      1      2      8      1 4    40.712882   -89.576722 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
     9 "PEORIA 8 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99494534695330594200 -77.17996888086435090000 1.00000000000000000000      1      2      9      1 5    40.705729   -89.653624 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    10 "PEORIA 8 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99386315563831750800 -77.31763784055424080000 1.00000000000000000000      1      2     10      1 5    40.705729   -89.653624 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    11 "LOVINGTON 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03650675614552124000 -76.28775380201503250000 1.00000000000000000000      1      4     11      1 6    39.801351   -88.730259 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    12 "LOVINGTON 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03649961868844054000 -76.28861972207225510000 1.00000000000000000000      1      4     12      1 6    39.801351   -88.730259 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    13 "LOVINGTON 2"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03644324605878291000 -76.29506440968795290000 1.00000000000000000000      1      4     13      1 6    39.801351   -88.730259 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    14 "DECATUR 3 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03577044680726704000 -74.96509676032557930000 1.00000000000000000000      1      4     14      1 7    39.817070   -88.926317 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    15 "DECATUR 3 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03805485388238505000 -76.09226987015973980000 1.00000000000000000000      1      4     15      1 7    39.817070   -88.926317 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    16 "DECATUR 3 2"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03705178528281339000 -76.20701503935997320000 1.00000000000000000000      1      4     16      1 7    39.817070   -88.926317 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    17 "MASON CITY 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00594727113456806000 -79.52896985681401530000 1.00000000000000000000      1      4     17      1 8    40.172880   -89.558457 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    18 "MASON CITY 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00592904304424557000 -79.53139121315724940000 1.00000000000000000000      1      4     18      1 8    40.172880   -89.558457 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    19 "MASON CITY 2" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00593042699884538000 -79.53099104155252520000 1.00000000000000000000      1      4     19      1 8    40.172880   -89.558457 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    20 "MASON CITY 3" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00591920416098501000 -79.53217853064289500000 1.00000000000000000000      1      4     20      1 8    40.172880   -89.558457 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    21 "MASON CITY 4" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00582091006925745000 -79.54450790279096850000 1.00000000000000000000      1      4     21      1 8    40.172880   -89.558457 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    22 "BETHANY 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03560265769457005000 -76.30480351054380610000 1.00000000000000000000      1      4     22      1 9    39.529684   -88.800594 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    23 "BETHANY 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03556956909403453000 -76.30843819922665720000 1.00000000000000000000      1      4     23      1 9    39.529684   -88.800594 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    24 "BETHANY 2"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03554543108733932000 -76.31062407183461000000 1.00000000000000000000      1      4     24      1 9    39.529684   -88.800594 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    25 "RANKIN 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02673043045129253000 -82.15200296163764900000 1.00000000000000000000      1      6     25      1 10    40.438957   -87.890723 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    26 "RANKIN 1"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02670378880533786000 -82.15490260491229440000 1.00000000000000000000      1      6     26      1 10    40.438957   -87.890723 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    27 "WINDSOR 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03615649627251871000 -76.47558399359988360000 1.00000000000000000000      1      4     27      1 11    39.440561   -88.615209 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    28 "WINDSOR 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03609527099482612000 -76.48306832388618660000 1.00000000000000000000      1      4     28      1 11    39.440561   -88.615209 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    29 "PEKIN 2 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99983333243554850500 -76.34016577072385700000 1.00000000000000000000      1      2     29      1 12    40.539343   -89.618320 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    30 "PEKIN 2 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99845492278633751800 -76.48590260310128030000 1.00000000000000000000      1      2     30      1 12    40.539343   -89.618320 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    31 "HEYWORTH 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99921036743315372300 -81.46519607492362520000 1.00000000000000000000      1      7     31      1 13    40.381256   -89.065969 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    32 "HEYWORTH 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99919794937237183000 -81.46667905843375480000 1.00000000000000000000      1      7     32      1 13    40.381256   -89.065969 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    33 "HEYWORTH 2"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99907271460569269100 -81.48278645686635000000 1.00000000000000000000      1      7     33      1 13    40.381256   -89.065969 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    34 "DECATUR 2 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02223783023218706000 -77.11431871597790180000 1.00000000000000000000      1      4     34      1 14    39.827583   -89.047800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    35 "DECATUR 2 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02171528409054613000 -77.17760288790989880000 1.00000000000000000000      1      4     35      1 14    39.827583   -89.047800 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    36 "LINCOLN 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00570176161589364000 -81.47134168065069560000 1.00000000000000000000      1      7     36      1 15    40.214556   -89.299252 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    37 "LINCOLN 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00562905125115032000 -81.48009455862576540000 1.00000000000000000000      1      7     37      1 15    40.214556   -89.299252 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    38 "LINCOLN 2"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00502477834338100000 -81.54788284370407320000 1.00000000000000000000      1      7     38      1 15    40.214556   -89.299252 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    39 "SHERMAN 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00876769478725792000 -79.38823993943944400000 1.00000000000000000000      1      4     39      1 16    39.958048   -89.516172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    40 "SHERMAN 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00872309098804092000 -79.39363375777600140000 1.00000000000000000000      1      4     40      1 16    39.958048   -89.516172 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    41 "URBANA 2 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01772382834010156000 -83.45950090081642260000 1.00000000000000000000      1      5     41      1 17    40.108966   -88.211024 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    42 "SPRINGFIELD 8 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01907117709730488000 -77.42847936303887480000 1.00000000000000000000      1      4     42      1 18    39.910073   -89.687708 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    43 "CARLOCK 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99457451910369221200 -79.88076442463143680000 1.00000000000000000000      1      2     43      1 19    40.610446   -89.122717 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    44 "PLEASANT PLAINS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01498740106400676000 -77.55740550005509700000 1.00000000000000000000      1      4     44      1 20    39.945973   -89.923096 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    45 "LE ROY 0"     230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02819755210176367000 -75.64319033065946480000 1.00000000000000000000      1      7     45      1 21    40.339682   -88.754301 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    46 "LE ROY 1"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02571847082153567000 -76.43324311980254040000 1.00000000000000000000      1      7     46      1 21    40.339682   -88.754301 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    47 "DECATUR 1 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03336399308404969000 -75.49308423137814830000 1.00000000000000000000      1      4     47      1 22    39.844096   -88.952216 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    48 "RANTOUL 2 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02561654773050503000 -81.84897965511437690000 1.00000000000000000000      1      6     48      1 23    40.312222   -88.159444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    49 "RANTOUL 2 1"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03737250839303630000 -80.58185894585764690000 1.00000000000000000000      1      6     49      1 23    40.312222   -88.159444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    50 "RANTOUL 2 2"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03466454270841535000 -80.88513240995492030000 1.00000000000000000000      1      6     50      1 23    40.312222   -88.159444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    51 "RANTOUL 2 3"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03891053020703361000 -80.38712628006295800000 1.00000000000000000000      1      6     51      1 23    40.312222   -88.159444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    52 "RANTOUL 2 4"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03418923565372944000 -80.94428154288304710000 1.00000000000000000000      1      6     52      1 23    40.312222   -88.159444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    53 "RANTOUL 2 5"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185651966000 -79.06715663836023110000 1.00000000000000000000      1      6     53      1 23    40.312222   -88.159444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    54 "MACON 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03033827663576427000 -75.91992053930373170000 1.00000000000000000000      1      4     54      1 24    39.763355   -88.989322 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    55 "ELLSWORTH 2 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02538713718082164000 -76.49044938156029620000 1.00000000000000000000      1      7     55      1 25    40.464516   -88.745295 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    56 "ELLSWORTH 2 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02351730886385583000 -76.78413008793269510000 1.00000000000000000000      1      7     56      1 25    40.464516   -88.745295 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    57 "MOUNT PULASKI 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01510109641141510000 -78.45429956645568840000 1.00000000000000000000      1      4     57      1 26    39.981254   -89.283539 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    58 "WAPELLA 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01297692319159749000 -81.28404898939180610000 1.00000000000000000000      1      7     58      1 27    40.232881   -89.091171 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    59 "ROANOKE 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99719632786551037900 -79.98063515616962600000 1.00000000000000000000      1      2     59      1 28    40.858083   -89.135201 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    60 "GREEN VALLEY 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01636914627071873000 -75.20270635377760020000 1.00000000000000000000      1      2     60      1 29    40.414441   -89.666079 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    61 "BLOOMINGTON 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02175799296406411000 -76.98211599085234980000 1.00000000000000000000      1      7     61      1 30    40.402310   -88.840561 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    62 "SPRINGFIELD 7 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01607803246444695000 -78.31253030976436950000 1.00000000000000000000      1      4     62      1 31    39.818055   -89.455965 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    63 "BEMENT 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02858865649950615000 -77.84810887699319440000 1.00000000000000000000      1      4     63      1 32    39.941961   -88.805357 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    64 "PAXTON 1 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02920732930175163000 -81.63096338647940800000 1.00000000000000000000      1      6     64      1 33    40.464050   -88.021517 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    65 "PAXTON 1 1"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185699017000 -81.42102895853356870000 1.00000000000000000000      1      6     65      1 33    40.464050   -88.021517 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    66 "MOUNT ZION 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03672871977540781000 -74.99048638555318290000 1.00000000000000000000      1      4     66      1 34    39.770300   -88.869700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    67 "MOUNT ZION 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996186080979000 -74.64760472131892750000 1.00000000000000000000      1      4     67      1 34    39.770300   -88.869700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    68 "MOUNT ZION 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185785992000 -71.06125501319520760000 1.00000000000000000000      1      4     68      1 34    39.770300   -88.869700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    69 "MOUNT ZION 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185883758000 -73.58716025215331060000 1.00000000000000000000      1      4     69      1 34    39.770300   -88.869700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    70 "MOUNT ZION 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185824717000 -72.03534930205943000000 1.00000000000000000000      1      4     70      1 34    39.770300   -88.869700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    71 "MOUNT ZION 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185881227000 -73.78665092502050980000 1.00000000000000000000      1      4     71      1 34    39.770300   -88.869700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    72 "MOUNT ZION 6" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185895682000 -73.89018080207853240000 1.00000000000000000000      1      4     72      1 34    39.770300   -88.869700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    73 "MOUNT ZION 7" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185869392000 -72.82315569493283650000 1.00000000000000000000      1      4     73      1 34    39.770300   -88.869700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    74 "RANTOUL 1 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01752856257976831000 -82.48809000498265220000 1.00000000000000000000      1      6     74      1 35    40.298873   -88.300263 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    75 "BRIMFIELD 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01510029072199193000 -74.81448827130552100000 1.00000000000000000000      1      2     75      1 36    40.794200   -89.843600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    76 "BRIMFIELD 1"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03103219367336174000 -74.34218617740910420000 1.00000000000000000000      1      2     76      1 36    40.794200   -89.843600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    77 "BRIMFIELD 2"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185450594000 -74.00830574173083680000 1.00000000000000000000      1      2     77      1 36    40.794200   -89.843600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    78 "BRIMFIELD 3"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01510029072199193000 -74.81448827130552100000 1.00000000000000000000      1      2     78      1 36    40.794200   -89.843600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    79 "BRIMFIELD 4"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01510029072199193000 -74.81448827130552100000 1.00000000000000000000      1      2     79      1 36    40.794200   -89.843600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    80 "WELDON 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01987542250272023000 -82.05050327991877170000 1.00000000000000000000      1      5     80      1 37    40.033078   -88.716508 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    81 "GIBSON CITY 2 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02424326921746278000 -78.19493477904582340000 1.00000000000000000000      1      6     81      1 38    40.467849   -88.351997 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    82 "GIBSON CITY 2 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02471930982719317000 -79.51133521533698460000 1.00000000000000000000      1      6     82      1 38    40.467849   -88.351997 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    83 "MINIER 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01175455230760503000 -79.98673948923871540000 1.00000000000000000000      1      7     83      1 39    40.350757   -89.323483 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    84 "HUDSON 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99755875567654606100 -80.11375216598061400000 1.00000000000000000000      1      2     84      1 40    40.619486   -88.991155 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    85 "ATHENS 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00686815511806893000 -79.64422768124535420000 1.00000000000000000000      1      4     85      1 41    39.997432   -89.665941 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    86 "PEORIA HEIGHTS 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99245552027832706400 -77.51252504731314730000 1.00000000000000000000      1      2     86      1 42    40.746726   -89.571641 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    87 "SPRINGFIELD 6 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03024285804482085000 -73.72654140471929910000 1.00000000000000000000      1      3     87      1 43    39.773498   -89.683840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    88 "SPRINGFIELD 6 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02629895150086403000 -75.58953285270759180000 1.00000000000000000000      1      3     88      1 43    39.773498   -89.683840 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    89 "CLINTON 3 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01595165362532036000 -80.39213595806988620000 1.00000000000000000000      1      7     89      1 44    40.120833   -88.961111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    90 "CLINTON 3 1"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185489141000 -79.24040817024088310000 1.00000000000000000000      1      7     90      1 44    40.120833   -88.961111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    91 "CLINTON 3 2"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02876660433445499000 -80.01258192606618990000 1.00000000000000000000      1      7     91      1 44    40.120833   -88.961111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    92 "CLINTON 3 3"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01595165362532036000 -80.39213595806988620000 1.00000000000000000000      1      7     92      1 44    40.120833   -88.961111 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    93 "TUSCOLA 2 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03487797490844624000 -77.36396619131113540000 1.00000000000000000000      1      4     93      1 45    39.798175   -88.349771 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    94 "TUSCOLA 2 1"  13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185579935000 -74.68344053704878150000 1.00000000000000000000      1      4     94      1 45    39.798175   -88.349771 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    95 "KENNEY 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02351733465202499000 -80.95874319455971600000 1.00000000000000000000      1      7     95      1 46    40.092849   -89.116222 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    96 "MANSFIELD 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02262754158981273000 -78.13674462143534070000 1.00000000000000000000      1      7     96      1 47    40.137717   -88.629166 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    97 "MANITO 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01251125596907943000 -76.47249239984097360000 1.00000000000000000000      1      2     97      1 48    40.358139   -89.896566 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    98 "DUNLAP 0"     230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01182928847611819000 -73.86382117031270410000 1.00000000000000000000      1      2     98      1 49    40.848480   -89.669078 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
    99 "DUNLAP 1"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00491987008970418000 -75.33143195347423670000 1.00000000000000000000      1      2     99      1 49    40.848480   -89.669078 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   100 "CHAMPAIGN 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02734196206333817000 -82.79023570190028640000 1.00000000000000000000      1      5    100      1 50    40.109646   -88.274903 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   101 "PEORIA 7 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99394099120228329700 -77.44178929141000370000 1.00000000000000000000      1      2    101      1 51    40.697618   -89.612699 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   102 "ELLSWORTH 1 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02667450666125259000 -76.28237033644511200000 1.00000000000000000000      1      7    102      1 52    40.479200   -88.798900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   103 "ELLSWORTH 1 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02309146896733050000 -76.82380116085379030000 1.00000000000000000000      1      7    103      1 52    40.479200   -88.798900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   104 "ELLSWORTH 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185403121000 -75.45694804753608760000 1.00000000000000000000      1      7    104      1 52    40.479200   -88.798900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   105 "ELLSWORTH 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185395283000 -75.22299487853999270000 1.00000000000000000000      1      7    105      1 52    40.479200   -88.798900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   106 "TOWANDA 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01875947551476442000 -77.22261031836507070000 1.00000000000000000000      1      7    106      1 53    40.566516   -88.874490 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   107 "BLOOMINGTON 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99385332774583012800 -81.22475184656882160000 1.00000000000000000000      1      7    107      1 54    40.471127   -88.944538 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   108 "PRINCEVILLE 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01016425784048880000 -75.61012369148834010000 1.00000000000000000000      1      2    108      1 55    40.938697   -89.939478 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   109 "DELAVAN 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00803706341233701000 -78.98891135246469730000 1.00000000000000000000      1      4    109      1 56    40.296711   -89.471453 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   110 "PEORIA 6 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99411523368805654300 -77.38465491338990890000 1.00000000000000000000      1      2    110      1 57    40.699807   -89.611514 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   111 "SAVOY 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01310894860916645000 -83.64858749798514740000 1.00000000000000000000      1      5    111      1 58    40.045756   -88.259444 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   112 "NORMAL 2 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02110507626913960000 -76.87658928623945090000 1.00000000000000000000      1      7    112      1 59    40.537000   -89.019000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   113 "NORMAL 2 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00091735898179435000 -80.17836328236909080000 1.00000000000000000000      1      7    113      1 59    40.537000   -89.019000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   114 "NORMAL 2 2"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02286614955859223000 -76.79320340295134880000 1.00000000000000000000      1      7    114      1 59    40.537000   -89.019000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   115 "NORMAL 2 3"   13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185420596000 -75.28231713057890320000 1.00000000000000000000      1      7    115      1 59    40.537000   -89.019000 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   116 "EAST PEORIA 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01066934593747315000 -74.46414361462865370000 1.00000000000000000000      1      2    116      1 60    40.713236   -89.535816 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   117 "EAST PEORIA 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99980737463938207400 -77.04661648681140210000 1.00000000000000000000      1      2    117      1 60    40.713236   -89.535816 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   118 "HANNA CITY 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00430386290931084000 -76.15142835605496430000 1.00000000000000000000      1      2    118      1 61    40.689425   -89.793782 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   119 "METAMORA 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99346816219921363400 -79.37778428647588670000 1.00000000000000000000      1      2    119      1 62    40.870710   -89.353494 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   120 "GREENVIEW 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00644427855857699000 -79.64406800205064480000 1.00000000000000000000      1      4    120      1 63    40.092750   -89.724017 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   121 "CLINTON 2 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03346923980353944000 -74.25821427234305360000 1.00000000000000000000      1      7    121      1 64    40.200639   -88.814798 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   122 "CLINTON 2 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02727839747345739000 -76.43022718050220020000 1.00000000000000000000      1      7    122      1 64    40.200639   -88.814798 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   123 "BARTONVILLE 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02251170493370869000 -72.31785015474270040000 1.00000000000000000000      1      2    123      1 65    40.595800   -89.663100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   124 "BARTONVILLE 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00911115697280529000 -75.08726406760369800000 1.00000000000000000000      1      2    124      1 65    40.595800   -89.663100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   125 "BARTONVILLE 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185351429000 -63.88992777487595020000 1.00000000000000000000      1      2    125      1 65    40.595800   -89.663100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   126 "BARTONVILLE 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185366572000 -66.99752462159682410000 1.00000000000000000000      1      2    126      1 65    40.595800   -89.663100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   127 "BARTONVILLE 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185396726000 -69.78591235080638460000 1.00000000000000000000      1      2    127      1 65    40.595800   -89.663100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   128 "NORMAL 1 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02058057541621028000 -76.72548217173827820000 1.00000000000000000000      1      7    128      1 66    40.529083   -88.958937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   129 "NORMAL 1 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99956886914115139500 -80.39613064616285950000 1.00000000000000000000      1      7    129      1 66    40.529083   -88.958937 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   130 "LEXINGTON 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01509773845856222000 -77.50311948016292260000 1.00000000000000000000      1      7    130      1 67    40.629725   -88.788001 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   131 "PEORIA 5 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99509935790928294400 -77.21704482682301320000 1.00000000000000000000      1      2    131      1 68    40.737893   -89.686781 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   132 "MORTON 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99041990570086113600 -79.39984804882814730000 1.00000000000000000000      1      2    132      1 69    40.618858   -89.336899 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   133 "PEKIN 1 0"    230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02449801516294992000 -72.51677099222361280000 1.00000000000000000000      1      2    133      1 70    40.540800   -89.678600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   134 "PEKIN 1 1"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02029955796444716000 -74.01362633335850200000 1.00000000000000000000      1      2    134      1 70    40.540800   -89.678600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   135 "PEKIN 1 2"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185342081000 -68.98688355413651150000 1.00000000000000000000      1      2    135      1 70    40.540800   -89.678600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   136 "PEKIN 1 3"    13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185350985000 -69.24074696302822930000 1.00000000000000000000      1      2    136      1 70    40.540800   -89.678600 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   137 "NIANTIC 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01983797766919371000 -77.59602630362633140000 1.00000000000000000000      1      4    137      1 71    39.855374   -89.158927 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   138 "COLFAX 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01872082753643878000 -80.00014099688510780000 1.00000000000000000000      1      6    138      1 72    40.554670   -88.514468 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   139 "EL PASO 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00157748239418698000 -80.25188582459433920000 1.00000000000000000000      1      2    139      1 73    40.744984   -89.029986 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   140 "TREMONT 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00723697814573709000 -75.52006545202337410000 1.00000000000000000000      1      2    140      1 74    40.511627   -89.482220 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   141 "PEORIA 4 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99407461021920962000 -77.36529044706527710000 1.00000000000000000000      1      2    141      1 75    40.674568   -89.608587 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   142 "PEORIA 3 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99236468389645027300 -77.33329976323378220000 1.00000000000000000000      1      2    142      1 76    40.759136   -89.604123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   143 "CHAMPAIGN 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01082954883681575000 -81.12205149749989630000 1.00000000000000000000      1      5    143      1 77    40.136481   -88.305307 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   144 "EUREKA 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00438356218025970000 -77.91230941187754410000 1.00000000000000000000      1      2    144      1 78    40.714370   -89.260105 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   145 "CHATHAM 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01842374986818562000 -76.64469718696429370000 1.00000000000000000000      1      3    145      1 79    39.668014   -89.826988 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   146 "HOPEDALE 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01593928901479691000 -80.24624703938934540000 1.00000000000000000000      1      7    146      1 80    40.369200   -89.402200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   147 "HOPEDALE 2 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03719946240833916000 -79.53352922316820180000 1.00000000000000000000      1      7    147      1 80    40.369200   -89.402200 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   148 "WASHINGTON 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.98606524484856650200 -78.41358009319569080000 1.00000000000000000000      1      2    148      1 81    40.704146   -89.417889 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   149 "SPRINGFIELD 5 0" 230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03300721007471963000 -73.10675449025750080000 1.00000000000000000000      1      3    149      1 82    39.757327   -89.600512 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   150 "SPRINGFIELD 5 1" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03104131307513192000 -74.85790322030689480000 1.00000000000000000000      1      3    150      1 82    39.757327   -89.600512 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   151 "SPRINGFIELD 5 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996187320121000 -71.31771826722963680000 1.00000000000000000000      1      3    151      1 82    39.757327   -89.600512 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   152 "SPRINGFIELD 5 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996190033928000 -67.27184689569939740000 1.00000000000000000000      1      3    152      1 82    39.757327   -89.600512 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   153 "SPRINGFIELD 5 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996190798982000 -65.50177413998369500000 1.00000000000000000000      1      3    153      1 82    39.757327   -89.600512 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   154 "SPRINGFIELD 5 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996188833799000 -68.87423291392374840000 1.00000000000000000000      1      3    154      1 82    39.757327   -89.600512 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   155 "SPRINGFIELD 5 6" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996188742960000 -69.00254102563295080000 1.00000000000000000000      1      3    155      1 82    39.757327   -89.600512 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   156 "PEORIA 2 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02264027273339408000 -72.51535176213229760000 1.00000000000000000000      1      2    156      1 83    40.627135   -89.685132 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   157 "PEORIA 2 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01920869989647067000 -73.66096396890787900000 1.00000000000000000000      1      2    157      1 83    40.627135   -89.685132 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   158 "MT ZION 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03584729682730958000 -75.82547495985188850000 1.00000000000000000000      1      4    158      1 84    39.719105   -88.840528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   159 "BUFFALO 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01321404501294943000 -78.75919122406305920000 1.00000000000000000000      1      4    159      1 85    39.928796   -89.395320 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   160 "SPRINGFIELD 4 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02604093592128431000 -76.96141863660982100000 1.00000000000000000000      1      4    160      1 86    39.823300   -89.589100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   161 "SPRINGFIELD 4 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996186476262000 -75.18205996475302300000 1.00000000000000000000      1      4    161      1 86    39.823300   -89.589100 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   162 "CONGERVILLE 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00303300825895536000 -77.68178162926642470000 1.00000000000000000000      1      2    162      1 87    40.628647   -89.221289 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   163 "CHAMPAIGN 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01517981726610507000 -83.44518126934070780000 1.00000000000000000000      1      5    163      1 88    40.105169   -88.241528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   164 "CHAMPAIGN 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01517981726610507000 -83.44518126934070780000 1.00000000000000000000      1      5    164      1 88    40.105169   -88.241528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   165 "CHAMPAIGN 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01517981726610507000 -83.44518126934070780000 1.00000000000000000000      1      5    165      1 88    40.105169   -88.241528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   166 "CHAMPAIGN 1 3" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01517981726610507000 -83.44518126934070780000 1.00000000000000000000      1      5    166      1 88    40.105169   -88.241528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   167 "CHAMPAIGN 1 4" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02462312379170051000 -83.16753395532917640000 1.00000000000000000000      1      5    167      1 88    40.105169   -88.241528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   168 "CHAMPAIGN 1 5" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01517981726610507000 -83.44518126934070780000 1.00000000000000000000      1      5    168      1 88    40.105169   -88.241528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   169 "CHAMPAIGN 1 6" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01517981726610507000 -83.44518126934070780000 1.00000000000000000000      1      5    169      1 88    40.105169   -88.241528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   170 "CHAMPAIGN 1 7" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03293144312515173000 -82.91025880773827340000 1.00000000000000000000      1      5    170      1 88    40.105169   -88.241528 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   171 "FISHER 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01716405822620803000 -81.43352659976626740000 1.00000000000000000000      1      6    171      1 89    40.329508   -88.530877 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   172 "HOMER 0"      115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02103610372736697000 -83.13860680235890750000 1.00000000000000000000      1      5    172      1 90    39.916122   -87.914791 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   173 "TUSCOLA 1 0"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01448483109878107000 -83.13296236579756740000 1.00000000000000000000      1      5    173      1 91    39.905255   -88.278472 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   174 "WHITE HEATH 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02260849138482146000 -81.63208339429378670000 1.00000000000000000000      1      5    174      1 92    40.089160   -88.477814 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   175 "TOLONO 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01265881489874876000 -83.56393846048369770000 1.00000000000000000000      1      5    175      1 93    39.975064   -88.152723 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   176 "SPRINGFIELD 3 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02188665461485284000 -76.16188001409335580000 1.00000000000000000000      1      3    176      1 94    39.765466   -89.729326 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   177 "MACKINAW 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00692499287383974000 -81.23423295837845610000 1.00000000000000000000      1      7    177      1 95    40.430677   -89.203945 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   178 "URBANA 1 0"   230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02250120214061546000 -78.75497165153994670000 1.00000000000000000000      1      5    178      1 96    40.131498   -88.156770 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   179 "URBANA 1 1"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02119986413027619000 -81.75618058455606270000 1.00000000000000000000      1      5    179      1 96    40.131498   -88.156770 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   180 "SAINT JOSEPH 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02064754959480686000 -82.93354195316214830000 1.00000000000000000000      1      5    180      1 97    40.133896   -88.039122 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   181 "SPRINGFIELD 2 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02508084637935681000 -76.84658470233534900000 1.00000000000000000000      1      4    181      1 98    39.806868   -89.641653 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   182 "SPRINGFIELD 2 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996190714472000 -74.07457823045366750000 1.00000000000000000000      1      4    182      1 98    39.806868   -89.641653 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   183 "SPRINGFIELD 2 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03949291170112335000 -75.24306290890142180000 1.00000000000000000000      1      4    183      1 98    39.806868   -89.641653 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   184 "MONTICELLO 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02401338606081627000 -81.10026558111134420000 1.00000000000000000000      1      5    184      1 99    39.960820   -88.434724 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   185 "AUBURN 0"     115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02170667771321644000 -76.19156654656785580000 1.00000000000000000000      1      3    185      1 100    39.560286   -89.675123 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   186 "HOPEDALE 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01147108742117187000 -78.24802473613674180000 1.00000000000000000000      1      2    186      1 101    40.416219   -89.435480 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   187 "CLINTON 1 0"  230.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03551135488551127000 -73.36069760001454650000 1.00000000000000000000      1      7    187      1 102    40.171900   -88.833900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   188 "CLINTON 1 1"  115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02700866110784617000 -77.57984766793147460000 1.00000000000000000000      1      7    188      1 102    40.171900   -88.833900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   189 "CLINTON 1 2"  13.80000019073486330000 "YES" 0.00000000000000000000 0.00000000000000000000 1.03999996185302734000 -71.00156518030219390000 1.00000000000000000000      1      7    189      1 102    40.171900   -88.833900 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   190 "MAHOMET 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01453685417099804000 -82.37969059045641980000 1.00000000000000000000      1      6    190      1 103    40.214956   -88.421171 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   191 "VILLA GROVE 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02561589277284781000 -80.27607944073545810000 1.00000000000000000000      1      5    191      1 104    39.714200   -87.897725 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   192 "BLOOMINGTON 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99366742062667923200 -81.39069212829350870000 1.00000000000000000000      1      7    192      1 105    40.476771   -88.992995 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   193 "PEORIA 1 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 0.99592750204125446400 -77.08806200759846660000 1.00000000000000000000      1      2    193      1 106    40.676541   -89.633346 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   194 "SPRINGFIELD 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03020913071259734000 -75.96429807090243000000 1.00000000000000000000      1      3    194      1 107    39.762449   -89.629884 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   195 "GIBSON CITY 1 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02350913984131497000 -79.83344660749358470000 1.00000000000000000000      1      6    195      1 108    40.470500   -88.398700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   196 "GIBSON CITY 1 1" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02350913984131497000 -79.83344660749358470000 1.00000000000000000000      1      6    196      1 108    40.470500   -88.398700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   197 "GIBSON CITY 1 2" 13.80000019073486330000 "NO " 0.00000000000000000000 0.00000000000000000000 1.03999996185482879000 -77.75966820743907700000 1.00000000000000000000      1      6    197      1 108    40.470500   -88.398700 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   198 "MAPLETON 0"   115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.00535618724081566000 -76.19958948507419900000 1.00000000000000000000      1      2    198      1 109    40.556403   -89.762073 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   199 "GIFFORD 0"    115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.02354212987658011000 -82.71360076235428950000 1.00000000000000000000      1      6    199      1 110    40.306027   -87.958606 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
   200 "PETERSBURG 0" 115.00000000000000000000 "NO " 0.00000000000000000000 0.00000000000000000000 1.01137174894621662000 -77.34191417156866070000 1.00000000000000000000      1      4    200      1 111    40.169931   -89.986537 "YES" "Default" "NO " "" "" "" "" "" "" "" "" "" "" "BusbarSection" 0 "" "" "" "" ""
}
DATA (Gen, [BusNum,GenID,GenStatus,GenVoltSet,GenRegNum,GenRMPCT,GenAGCAble,GenParFac,
   GenMWSetPoint,GenMWMax,GenMWMin,GenEnforceMWLimits,GenAVRAble,GenMvrSetPoint,
   GenMVRMax,GenMVRMin,GenUseCapCurve,GenWindControlMode,GenWindPowerFactor,
   GenUseLDCRCC,GenRLDCRCC,GenXLDCRCC,GenMVABase,GenZR,GenZX,GenStepR,GenStepX,
   GenStepTap,TSGovRespLimit,GenUnitType:1,AreaNum,ZoneNum,BANumber,OwnerNum,
   OwnPercent,OwnerNum:1,OwnPercent:1,OwnerNum:2,OwnPercent:2,OwnerNum:3,
   OwnPercent:3,OwnerNum:4,OwnPercent:4,OwnerNum:5,OwnPercent:5,OwnerNum:6,
   OwnPercent:6,OwnerNum:7,OwnPercent:7,EMSType,EMSDeviceID,DataMaintainerAssign,
   AllLabels,GenUnitType,GenTotalFixedCosts,GenCostModel,GenFuelType,GenFuelCost,
   GenFixedCost,GenIOD,GenIOC,GenIOB])
{
    49 "1" "Closed" 1.03999996185302734000     49 100.00000 "YES" 4.53000020980834961000 4.53000031411647797000 4.53000031411647797000 1.36000001803040504000 "YES" "YES" 2.10999995470046997000 2.10999995470046997000 -0.54999999701976776100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 5.44000005722045898000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      6     49     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.120804 "Cubic" "Coal"     2.160000   236.120804     0.000000     0.000926     8.796296
    50 "1" "Closed" 1.03999996185302734000     50 100.00000 "YES" 4.53000020980834961000 4.52999994158744812000 4.52999994158744812000 1.36000001803040504000 "YES" "YES" 2.10999995470046997000 2.10999995470046997000 -0.54999999701976776100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 5.44000005722045898000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      6     50     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.120804 "Cubic" "Coal"     2.160000   236.120804     0.000000     0.000926     8.796296
    51 "1" "Closed" 1.03999996185302734000     51 100.00000 "YES" 4.53000020980834961000 4.52999994158744812000 4.52999994158744812000 1.36000001803040504000 "YES" "YES" 2.10999995470046997000 2.10999995470046997000 -0.54999999701976776100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 5.44000005722045898000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      6     51     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.120804 "Cubic" "Coal"     2.160000   236.120804     0.000000     0.000926     8.796296
    52 "1" "Closed" 1.03999996185302734000     52 100.00000 "YES" 4.53000020980834961000 4.52999994158744812000 4.52999994158744812000 1.36000001803040504000 "YES" "YES" 2.10999995470046997000 2.10999995470046997000 -0.54999999701976776100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 5.44000005722045898000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      6     52     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.120804 "Cubic" "Coal"     2.160000   236.120804     0.000000     0.000926     8.796296
    53 "1" "Closed" 1.03999996185302734000     53 100.00000 "YES" 9.06999969482421875000 9.07000005245208740000 9.07000005245208740000 2.72000003606081009000 "YES" "YES" 2.47888043522834778000 4.23000007867813110000 -1.10999997705221176000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 10.88000011444091800000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      6     53     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.241867 "Cubic" "Coal"     2.160000   236.241867     0.000000     0.000926     8.796296
    65 "1" "Closed" 1.03999996185302734000     65 100.00000 "NO " 0.00000000000000000000 3.99999991059303284000 150.39999485015869100000 45.12000083923339840000 "YES" "YES" 11.00752055644989010000 32.03999996185302730000 -21.66000008583068850000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 180.47999572753906200000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "W2"      1      6     65     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "W2 (Wind Turbine, Type 2)"     0.000000 "Cubic" "Wind"     0.000000     0.000000     0.000000     0.000000     0.000000
    67 "1" "Closed" 1.03999996185302734000     67 100.00000 "YES" 4.69999980926513672000 4.69999983906745911000 4.69999983906745911000 1.41000002622604370000 "YES" "YES" 1.68296620249748230000 2.19000000506639481000 -0.57000000961124897000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 5.63999986648559570000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4     67     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.125336 "Cubic" "Coal"     2.160000   236.125336     0.000000     0.000926     8.796296
    68 "1" "Closed" 1.03999996185302734000     68 100.00000 "YES" 27.92000007629394530000 27.91999876499176030000 27.91999876499176030000 8.38000029325485230000 "YES" "YES" 1.51426922529935837000 13.00999969244003300000 -3.40999998152256012000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 33.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4     68     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.744537 "Cubic" "Coal"     2.160000   236.744537     0.000000     0.000926     8.796296
    69 "1" "Closed" 1.03999996185302734000     69 100.00000 "YES" 27.92000007629394530000 27.91999876499176030000 27.91999876499176030000 8.38000029325485230000 "YES" "YES" 2.62588374316692352000 13.00999969244003300000 -3.40999998152256012000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 33.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4     69     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.744537 "Cubic" "Coal"     2.160000   236.744537     0.000000     0.000926     8.796296
    70 "1" "Closed" 1.03999996185302734000     70 100.00000 "YES" 27.92000007629394530000 27.91999876499176030000 27.91999876499176030000 8.38000029325485230000 "YES" "YES" 1.46011756733059883000 13.00999969244003300000 -3.40999998152256012000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 33.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4     70     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.744537 "Cubic" "Coal"     2.160000   236.744537     0.000000     0.000926     8.796296
    71 "1" "Closed" 1.03999996185302734000     71 100.00000 "YES" 27.92000007629394530000 27.91999876499176030000 27.91999876499176030000 8.38000029325485230000 "YES" "YES" 3.25608588755130768000 13.00999969244003300000 -3.40999998152256012000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 33.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4     71     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.744537 "Cubic" "Coal"     2.160000   236.744537     0.000000     0.000926     8.796296
    72 "1" "Closed" 1.03999996185302734000     72 100.00000 "YES" 27.92000007629394530000 27.91999876499176030000 27.91999876499176030000 8.38000029325485230000 "YES" "YES" 3.50670330226421356000 13.00999969244003300000 -3.40999998152256012000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 33.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4     72     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.744537 "Cubic" "Coal"     2.160000   236.744537     0.000000     0.000926     8.796296
    73 "1" "Closed" 1.03999996185302734000     73 100.00000 "YES" 27.92000007629394530000 27.91999876499176030000 27.91999876499176030000 8.38000029325485230000 "YES" "YES" 1.53644392266869545000 13.00999969244003300000 -3.40999998152256012000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 33.50000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4     73     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.744537 "Cubic" "Coal"     2.160000   236.744537     0.000000     0.000926     8.796296
    76 "1" "Closed" 1.03999996185302734000     76 100.00000 "YES" 4.00000000000000000000 1.20000001043081284000 3.99999991059303284000 1.20000001043081284000 "YES" "YES" 2.04000007361173630000 2.04000007361173630000 -0.43999999761581420900 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 4.80000019073486328000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      2     76     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   606.000000 "Cubic" "Natural Gas"     2.590000   606.000000     0.000000     0.000772     8.940973
    77 "1" "Closed" 1.03999996185302734000     77 100.00000 "YES" 2.40000009536743164000 0.71999998763203620900 2.40000002086162567000 0.71999998763203620900 "YES" "YES" 1.15976296365261078000 1.21999997645616531000 -0.27000000700354576100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 2.88000011444091797000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      2     77     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   603.599976 "Cubic" "Natural Gas"     2.590000   603.599976     0.000000     0.000772     8.936785
    78 "1" "Open"   1.03999996185302734000     78 100.00000 "YES" 18.00000000000000000000 5.40000014007091522000 18.00000071525573730000 5.40000014007091522000 "YES" "YES" 4.17615734040737152000 9.16000008583068848000 -1.99999995529651642000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 21.60000038146972660000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      2     78     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   627.000000 "Cubic" "Natural Gas"     2.590000   627.000000     0.000000     0.000772     8.977622
    79 "1" "Open"   1.03999996185302734000     79 100.00000 "YES" 18.00000000000000000000 5.40000014007091522000 18.00000071525573730000 5.40000014007091522000 "YES" "YES" 3.47960703074932098000 9.16000008583068848000 -1.99999995529651642000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 21.60000038146972660000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      2     79     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   627.000000 "Cubic" "Natural Gas"     2.590000   627.000000     0.000000     0.000772     8.977622
    90 "1" "Closed" 1.03999996185302734000     90 100.00000 "YES" 3.20000004768371582000 0.96000004559755325300 3.20000015199184418000 0.96000004559755325300 "YES" "YES" 1.08103454113006592000 1.63000002503395081000 -0.35999999381601810500 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 3.83999991416931152000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      7     90     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   604.799988 "Cubic" "Natural Gas"     2.590000   604.799988     0.000000     0.000772     8.938879
    91 "1" "Closed" 1.03999996185302734000     91 100.00000 "YES" 5.00000000000000000000 1.49999996647238731000 5.00000007450580597000 1.49999996647238731000 "YES" "YES" 2.54999995231628418000 2.54999995231628418000 -0.54999999701976776100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 6.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      7     91     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   607.500000 "Cubic" "Natural Gas"     2.590000   607.500000     0.000000     0.000772     8.943591
    92 "1" "Open"   1.03999996185302734000     92 100.00000 "YES" 6.30000019073486328000 1.88999995589256287000 6.30000010132789612000 1.88999995589256287000 "YES" "YES" 3.20999994874000549000 3.20999994874000549000 -0.70000002160668373100 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 7.55999994277954102000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      7     92     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   609.450012 "Cubic" "Natural Gas"     2.590000   609.450012     0.000000     0.000772     8.946994
    94 "1" "Closed" 1.03999996185302734000     94 100.00000 "YES" 18.00000000000000000000 18.00000071525573730000 18.00000071525573730000 5.40000014007091522000 "YES" "YES" 1.63295026868581772000 8.38999971747398376000 -2.19999998807907104000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 21.60000038146972660000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4     94     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.479996 "Cubic" "Coal"     2.160000   236.479996     0.000000     0.000926     8.796296
   104 "1" "Closed" 1.03999996185302734000    104 100.00000 "NO " 0.00000000000000000000 17.90000051259994510000 99.00000095367431640000 29.69999909400939940000 "YES" "YES" 15.49124270677566530000 21.08999937772750850000 -14.25999999046325680000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 118.80000305175781200000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "W2"      1      7    104     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "W2 (Wind Turbine, Type 2)"     0.000000 "Cubic" "Wind"     0.000000     0.000000     0.000000     0.000000     0.000000
   105 "1" "Closed" 1.03999996185302734000    105 100.00000 "NO " 0.00000000000000000000 33.59999954700469970000 198.00000190734863300000 59.40000414848327640000 "YES" "YES" 23.08184206485748290000 42.17000007629394530000 -28.51000130176544190000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 237.60000610351562500000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "W2"      1      7    105     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "W2 (Wind Turbine, Type 2)"     0.000000 "Cubic" "Wind"     0.000000     0.000000     0.000000     0.000000     0.000000
   114 "1" "Closed" 1.03999996185302734000    114 100.00000 "NO " 0.00000000000000000000 0.40000001899898052200 1.70000009238719940000 0.51000001840293407400 "YES" "YES" 0.35999999381601810500 0.35999999381601810500 -0.24000001139938831300 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 2.03999996185302734000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "W2"      1      7    114     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "W2 (Wind Turbine, Type 2)"     0.000000 "Cubic" "Wind"     0.000000     0.000000     0.000000     0.000000     0.000000
   115 "1" "Closed" 1.03999996185302734000    115 100.00000 "NO " 0.00000000000000000000 47.69999980926513670000 150.00000000000000000000 44.99999880790710450000 "YES" "YES" 30.98743855953216550000 31.94999992847442630000 -21.60000056028366090000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 180.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "W2"      1      7    115     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "W2 (Wind Turbine, Type 2)"     0.000000 "Cubic" "Wind"     0.000000     0.000000     0.000000     0.000000     0.000000
   125 "1" "Closed" 1.03999996185302734000    125 100.00000 "YES" 130.05000305175781200000 150.00000000000000000000 150.00000000000000000000 39.01999890804290770000 "YES" "YES" 21.95025235414505000000 60.60000061988830570000 -15.87000042200088500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 156.05999755859375000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2    125     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   610.138000 "Cubic" "Coal"     2.160000   610.138000     0.000000     0.000926     8.796296
   126 "1" "Closed" 1.03999996185302734000    126 100.00000 "YES" 130.05000305175781200000 150.00000000000000000000 150.00000000000000000000 39.01999890804290770000 "YES" "YES" 31.11485540866851810000 60.60000061988830570000 -15.87000042200088500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 156.05999755859375000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2    126     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   610.138000 "Cubic" "Coal"     2.160000   610.138000     0.000000     0.000926     8.796296
   127 "1" "Closed" 1.03999996185302734000    127 100.00000 "YES" 130.05000305175781200000 150.00000000000000000000 150.00000000000000000000 39.01999890804290770000 "YES" "YES" 55.93318939208984380000 60.60000061988830570000 -15.87000042200088500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 156.05999755859375000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2    127     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   610.138000 "Cubic" "Coal"     2.160000   610.138000     0.000000     0.000926     8.796296
   135 "1" "Closed" 1.03999996185302734000    135 100.00000 "YES" 446.39999389648437500000 196.41600847244262700000 446.40002250671386700000 133.92000198364257800000 "YES" "YES" 51.62011384963989260000 208.01999568939209000000 -54.46000099182128910000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 535.67999267578125000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2    135     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"  1261.332031 "Cubic" "Coal"     2.160000  1261.332031     0.000000     0.000926     8.796296
   136 "1" "Closed" 1.03999996185302734000    136 100.00000 "YES" 446.39999389648437500000 222.55146503448486300000 446.40002250671386700000 133.92000198364257800000 "YES" "YES" 61.52650117874145510000 208.01999568939209000000 -54.46000099182128910000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 535.67999267578125000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      2    136     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"  1261.332031 "Cubic" "Coal"     2.160000  1261.332031     0.000000     0.000926     8.796296
   147 "1" "Closed" 1.03999996185302734000    147 100.00000 "NO " 0.00000000000000000000 13.40000033378601070000 100.49999952316284200000 30.14999926090240480000 "YES" "YES" 21.41000032424926760000 21.41000032424926760000 -14.47000056505203250000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 120.59999847412109400000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "W2"      1      7    147     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "W2 (Wind Turbine, Type 2)"     0.000000 "Cubic" "Wind"     0.000000     0.000000     0.000000     0.000000     0.000000
   151 "1" "Closed" 1.03999996185302734000    151 100.00000 "YES" 5.40000009536743164000 5.40000014007091522000 5.40000014007091522000 1.62000004202127457000 "YES" "YES" 1.05063738301396370000 2.52000000327825546000 -0.65999999642372131400 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 6.48000001907348633000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      3    151     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.143997 "Cubic" "Coal"     2.160000   236.143997     0.000000     0.000926     8.796296
   152 "1" "Closed" 1.03999996185302734000    152 100.00000 "YES" 77.22000122070312500000 77.21999883651733400000 77.21999883651733400000 23.17000031471252440000 "YES" "YES" 7.70419090986251831000 35.98999977111816410000 -9.42000001668930054000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 92.66999816894531250000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      3    152     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   253.007202 "Cubic" "Coal"     2.160000   253.007202     0.000000     0.000926     8.796296
   153 "1" "Closed" 1.03999996185302734000    153 100.00000 "YES" 77.22000122070312500000 77.21999883651733400000 77.21999883651733400000 23.17000031471252440000 "YES" "YES" 6.76198229193687439000 35.98999977111816410000 -9.42000001668930054000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 92.66999816894531250000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      3    153     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   253.007202 "Cubic" "Coal"     2.160000   253.007202     0.000000     0.000926     8.796296
   154 "1" "Closed" 1.03999996185302734000    154 100.00000 "YES" 77.22000122070312500000 77.21999883651733400000 77.21999883651733400000 23.17000031471252440000 "YES" "YES" 8.04318189620971680000 35.98999977111816410000 -9.42000001668930054000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 92.66999816894531250000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      3    154     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   253.007202 "Cubic" "Coal"     2.160000   253.007202     0.000000     0.000926     8.796296
   155 "1" "Closed" 1.03999996185302734000    155 100.00000 "YES" 77.22000122070312500000 77.21999883651733400000 77.21999883651733400000 23.17000031471252440000 "YES" "YES" 8.11816453933715820000 35.98999977111816410000 -9.42000001668930054000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 92.66999816894531250000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      3    155     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   253.007202 "Cubic" "Coal"     2.160000   253.007202     0.000000     0.000926     8.796296
   161 "1" "Closed" 1.03999996185302734000    161 100.00000 "YES" 138.60000610351562500000 41.58000051975250240000 138.60000371932983400000 41.58000051975250240000 "YES" "YES" 18.00257563591003420000 70.55000066757202150000 -15.37999957799911500000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 166.32000732421875000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      4    161     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   807.900024 "Cubic" "Natural Gas"     2.590000   807.900024     0.000000     0.000772     9.293324
   164 "1" "Open"   1.03999996185302734000    164 100.00000 "YES" 12.00000000000000000000 3.59999984502792358000 11.99999973177909850000 3.59999984502792358000 "YES" "YES" 6.10999986529350281000 6.10999986529350281000 -1.32999997586011887000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 14.39999961853027340000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5    164     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   618.000000 "Cubic" "Natural Gas"     2.590000   618.000000     0.000000     0.000772     8.961915
   165 "1" "Open"   1.03999996185302734000    165 100.00000 "YES" 26.00000000000000000000 7.80000016093254089000 25.99999904632568360000 7.80000016093254089000 "YES" "YES" 13.23000043630599980000 13.23000043630599980000 -2.88999993354082108000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 31.20000076293945310000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5    165     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   639.000000 "Cubic" "Natural Gas"     2.590000   639.000000     0.000000     0.000772     8.998564
   166 "1" "Open"   1.03999996185302734000    166 100.00000 "YES" 9.39999961853027344000 2.82000005245208740000 9.39999967813491821000 2.82000005245208740000 "YES" "YES" 4.78000007569789886000 4.78000007569789886000 -1.04000000283122063000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 11.27999973297119140000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5    166     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   614.099976 "Cubic" "Natural Gas"     2.590000   614.099976     0.000000     0.000772     8.955109
   167 "1" "Closed" 1.03999996185302734000    167 100.00000 "YES" 9.39999961853027344000 2.82000005245208740000 9.39999967813491821000 2.82000005245208740000 "YES" "YES" 4.78000007569789886000 4.78000007569789886000 -1.04000000283122063000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 11.27999973297119140000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5    167     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   614.099976 "Cubic" "Natural Gas"     2.590000   614.099976     0.000000     0.000772     8.955109
   168 "1" "Open"   1.03999996185302734000    168 100.00000 "YES" 9.39999961853027344000 2.82000005245208740000 9.39999967813491821000 2.82000005245208740000 "YES" "YES" 4.78000007569789886000 4.78000007569789886000 -1.04000000283122063000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 11.27999973297119140000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5    168     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   614.099976 "Cubic" "Natural Gas"     2.590000   614.099976     0.000000     0.000772     8.955109
   169 "1" "Open"   1.03999996185302734000    169 100.00000 "YES" 9.39999961853027344000 2.82000005245208740000 9.39999967813491821000 2.82000005245208740000 "YES" "YES" 4.78000007569789886000 4.78000007569789886000 -1.04000000283122063000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 11.27999973297119140000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5    169     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   614.099976 "Cubic" "Natural Gas"     2.590000   614.099976     0.000000     0.000772     8.955109
   170 "1" "Closed" 1.03999996185302734000    170 100.00000 "YES" 9.39999961853027344000 2.82000005245208740000 9.39999967813491821000 2.82000005245208740000 "YES" "YES" 4.78000007569789886000 4.78000007569789886000 -1.04000000283122063000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 11.27999973297119140000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      5    170     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   614.099976 "Cubic" "Natural Gas"     2.590000   614.099976     0.000000     0.000772     8.955109
   182 "1" "Closed" 1.03999996185302734000    182 100.00000 "YES" 17.50000000000000000000 17.49999970197677610000 17.49999970197677610000 5.24999983608722687000 "YES" "YES" 4.98414561152458191000 8.16000029444694519000 -2.14000009000301361000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 21.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4    182     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.466660 "Cubic" "Coal"     2.160000   236.466660     0.000000     0.000926     8.796296
   183 "1" "Closed" 1.03999996185302734000    183 100.00000 "YES" 26.60000038146972660000 26.60000026226043700000 26.60000026226043700000 7.98000022768974304000 "YES" "YES" 12.39999979734420780000 12.39999979734420780000 -3.24999988079071045000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 31.92000007629394530000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "ST"      1      4    183     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "ST (Steam Turbine)"   236.709335 "Cubic" "Coal"     2.160000   236.709335     0.000000     0.000926     8.796296
   189 "1" "Closed" 1.03999996185302734000    189 100.00000 "YES" 569.15002441406250000000 569.14181709289550800000 569.15001869201660200000 170.74999809265136700000 "YES" "YES" 49.56474602222442630000 209.45000648498535200000 -46.66999876499176030000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 682.97998046875000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "NB"      1      7    189     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "NB (ST - Boiling Water Nuclear Reactor)"  1272.132690 "Cubic" "Nuclear"     1.000000  1272.132690     0.000000     0.000200     6.710000
   196 "1" "Open"   1.03999996185302734000    196 100.00000 "YES" 67.50000000000000000000 20.25000005960464480000 67.50000119209289550000 20.25000005960464480000 "YES" "YES" 18.77764761447906490000 34.36000049114227300000 -7.49000012874603272000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 81.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      6    196     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   701.250000 "Cubic" "Natural Gas"     2.590000   701.250000     0.000000     0.000772     9.107201
   197 "1" "Closed" 1.03999996185302734000    197 100.00000 "YES" 67.50000000000000000000 20.25000005960464480000 67.50000119209289550000 20.25000005960464480000 "YES" "YES" 9.01926085352897644000 34.36000049114227300000 -7.49000012874603272000 "NO " "None" 1.00000000000000000000 "NO"      0.000000 0.000100 81.00000000000000000000 0.00000000000000000000 1.00000000000000000000 0.00000000000000000000 0.00000000000000000000 1.00000000000000000000 "Normal"    "GT"      1      6    197     1 100.000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "GT (Gas Turbine)"   701.250000 "Cubic" "Natural Gas"     2.590000   701.250000     0.000000     0.000772     9.107201
}
DATA (Load, [BusNum,LoadID,LoadStatus,GenAGCAble,LoadSMW,LoadSMVR,LoadIMW,LoadIMVR,LoadZMW,
   LoadZMVR,DistStatus,DistMWInput,DistMvarInput,Interruptible,GenMWMax,GenMWMin,
   LoadModelGroup,AreaNum,ZoneNum,BANumber,OwnerNum,EMSType,EMSDeviceID,
   DataMaintainerAssign,AllLabels])
{
     2 "1 " "Closed" "YES" 10.81962585449218750000 3.08358538895845413000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      2      1 "" "" "" ""
     4 "1 " "Closed" "YES" 2.68398616462945938000 0.76493574306368827800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4      4      1 "" "" "" ""
     6 "1 " "Closed" "YES" 10.81949174404144290000 3.08355242013931274000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6      6      1 "" "" "" ""
     8 "1 " "Closed" "YES" 34.77444052696228030000 9.91072803735733032000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2      8      1 "" "" "" ""
    10 "1 " "Closed" "YES" 62.52883672714233400000 17.82070249319076540000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     10      1 "" "" "" ""
    12 "1 " "Closed" "YES" 0.48027141019701957700 0.13687751488760113700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     12      1 "" "" "" ""
    13 "1 " "Closed" "YES" 3.99633385241031647000 1.13895414397120476000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     13      1 "" "" "" ""
    16 "1 " "Closed" "YES" 70.85680961608886720000 20.19420415163040160000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     16      1 "" "" "" ""
    18 "1 " "Closed" "YES" 1.13051543012261391000 0.32219674903899431200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     18      1 "" "" "" ""
    19 "1 " "Closed" "YES" 1.21747748926281929000 0.34698108211159706100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     19      1 "" "" "" ""
    20 "1 " "Closed" "YES" 1.79261807352304459000 0.51089618355035781900 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     20      1 "" "" "" ""
    21 "1 " "Closed" "YES" 7.29103907942771912000 2.07794252783060074000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     21      1 "" "" "" ""
    23 "1 " "Closed" "YES" 2.23336368799209595000 0.63650840893387794500 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     23      1 "" "" "" ""
    24 "1 " "Closed" "YES" 3.79473604261875153000 1.08149992302060127000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     24      1 "" "" "" ""
    26 "1 " "Closed" "YES" 1.84161718934774399000 0.52486010827124118800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6     26      1 "" "" "" ""
    28 "1 " "Closed" "YES" 3.69393490254878998000 1.05277309194207191000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     28      1 "" "" "" ""
    30 "1 " "Closed" "YES" 86.56063079833984380000 24.66982603073120120000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     30      1 "" "" "" ""
    32 "1 " "Closed" "YES" 0.69963089190423488600 0.19939451012760400800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     32      1 "" "" "" ""
    33 "1 " "Closed" "YES" 8.78624320030212402000 2.50407680869102478000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     33      1 "" "" "" ""
    35 "1 " "Closed" "YES" 32.86792039871215820000 9.36736688017845154000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     35      1 "" "" "" ""
    37 "1 " "Closed" "YES" 4.87349629402160645000 1.38894449919462204000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     37      1 "" "" "" ""
    38 "1 " "Closed" "YES" 40.67222177982330320000 11.59157752990722660000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     38      1 "" "" "" ""
    39 "1 " "Closed" "YES" 1.62264667451381683000 0.46245399862527847300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     39      1 "" "" "" ""
    39 "2 " "Closed" "YES" 10.10151058435440060000 2.87893097847700119000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     39      1 "" "" "" ""
    40 "1 " "Closed" "YES" 3.23738567531108856000 0.92265559360384941100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     40      1 "" "" "" ""
    41 "1 " "Closed" "YES" 60.64742207527160640000 17.28451251983642580000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5     41      1 "" "" "" ""
    42 "1 " "Closed" "YES" 1.68984364718198776000 0.48160562291741371200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     42      1 "" "" "" ""
    42 "2 " "Closed" "YES" 15.11571258306503300000 4.30797152221202850000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     42      1 "" "" "" ""
    43 "1 " "Closed" "YES" 3.05659379810094833000 0.87112952023744583100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     43      1 "" "" "" ""
    44 "1 " "Closed" "YES" 1.50405988097190857000 0.42865704745054245000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     44      1 "" "" "" ""
    44 "2 " "Closed" "YES" 5.06360828876495361000 1.44312717020511627000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     44      1 "" "" "" ""
    46 "1 " "Closed" "YES" 8.64871442317962646000 2.46487930417060852000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     46      1 "" "" "" ""
    47 "1 " "Closed" "YES" 2.44483724236488342000 0.69677792489528656000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     47      1 "" "" "" ""
    48 "1 " "Closed" "YES" 2.48029455542564392000 0.70688375271856784800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6     48      1 "" "" "" ""
    54 "1 " "Closed" "YES" 0.70558399893343448600 0.20109135657548904400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     54      1 "" "" "" ""
    54 "2 " "Closed" "YES" 3.51013280451297760000 1.00038750097155571000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     54      1 "" "" "" ""
    56 "1 " "Closed" "YES" 1.02851511910557747000 0.29312705155462026600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     56      1 "" "" "" ""
    56 "2 " "Closed" "YES" 0.75544142164289951300 0.21530059166252613100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     56      1 "" "" "" ""
    57 "1 " "Closed" "YES" 4.46276888251304626000 1.27188954502344131000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     57      1 "" "" "" ""
    58 "1 " "Closed" "YES" 1.36138824746012688000 0.38799578323960304300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     58      1 "" "" "" ""
    58 "2 " "Closed" "YES" 1.89756993204355240000 0.54080830886960029600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     58      1 "" "" "" ""
    58 "3 " "Closed" "YES" 2.51348577439785004000 0.71634333580732345600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     58      1 "" "" "" ""
    59 "1 " "Closed" "YES" 1.42259057611227036000 0.40543857030570507000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     59      1 "" "" "" ""
    59 "2 " "Closed" "YES" 5.50859346985816956000 1.56994592398405075000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     59      1 "" "" "" ""
    60 "1 " "Closed" "YES" 3.43199968338012695000 0.97812088206410408000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     60      1 "" "" "" ""
    60 "2 " "Closed" "YES" 2.12795734405517578000 0.60646845959126949300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     60      1 "" "" "" ""
    61 "1 " "Closed" "YES" 28.04702818393707280000 7.99338743090629578000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     61      1 "" "" "" ""
    62 "1 " "Closed" "YES" 13.52667808532714840000 3.85509617626667023000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     62      1 "" "" "" ""
    62 "2 " "Closed" "YES" 20.36112099885940550000 5.80292381346225738000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     62      1 "" "" "" ""
    63 "1 " "Closed" "YES" 5.25926686823368072000 1.49889104068279266000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     63      1 "" "" "" ""
    63 "2 " "Closed" "YES" 3.48048433661460876000 0.99193817004561424300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     63      1 "" "" "" ""
    63 "3 " "Closed" "YES" 3.89552935957908630000 1.11022740602493286000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     63      1 "" "" "" ""
    74 "1 " "Closed" "YES" 25.54202377796173100000 7.27947354316711426000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6     74      1 "" "" "" ""
    75 "1 " "Closed" "YES" 5.27149401605129242000 1.50237558409571648000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     75      1 "" "" "" ""
    80 "1 " "Closed" "YES" 0.93704843893647193900 0.26705861091613769500 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5     80      1 "" "" "" ""
    80 "2 " "Closed" "YES" 1.39773115515708923000 0.39835330098867416400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5     80      1 "" "" "" ""
    82 "1 " "Closed" "YES" 7.47896432876586914000 2.13150307536125183000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6     82      1 "" "" "" ""
    82 "2 " "Closed" "YES" 2.86799967288970947000 0.81738084554672241200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6     82      1 "" "" "" ""
    83 "1 " "Closed" "YES" 1.22186159715056419000 0.34823012538254261000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     83      1 "" "" "" ""
    83 "2 " "Closed" "YES" 3.05764153599739075000 0.87142782285809516900 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     83      1 "" "" "" ""
    84 "1 " "Closed" "YES" 5.49672916531562805000 1.56657043844461441000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     84      1 "" "" "" ""
    85 "1 " "Closed" "YES" 7.65271559357643127000 2.18102410435676575000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     85      1 "" "" "" ""
    86 "1 " "Closed" "YES" 12.08411902189254760000 3.44397462904453278000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     86      1 "" "" "" ""
    88 "1 " "Closed" "YES" 74.27917122840881350000 21.16958498954772950000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3     88      1 "" "" "" ""
    89 "1 " "Closed" "YES" 11.70234680175781250000 3.33517231047153473000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     89      1 "" "" "" ""
    89 "2 " "Closed" "YES" 3.11544649302959442000 0.88790301233530044600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     89      1 "" "" "" ""
    89 "3 " "Closed" "YES" 3.01578659564256668000 0.85949823260307312000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     89      1 "" "" "" ""
    89 "4 " "Closed" "YES" 67.91996359825134280000 19.35716718435287480000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     89      1 "" "" "" ""
    93 "1 " "Closed" "YES" 3.32829877734184265000 0.94856629148125648500 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     93      1 "" "" "" ""
    93 "2 " "Closed" "YES" 1.51987122371792793000 0.43316390365362167400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4     93      1 "" "" "" ""
    95 "1 " "Closed" "YES" 2.01915968209505081000 0.57546067982912063600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     95      1 "" "" "" ""
    95 "2 " "Closed" "YES" 0.99662477150559425400 0.28403811156749725300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     95      1 "" "" "" ""
    95 "3 " "Closed" "YES" 1.07635371387004852000 0.30676131136715412100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     95      1 "" "" "" ""
    96 "1 " "Closed" "YES" 4.03433442115783691000 1.14978654310107231000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7     96      1 "" "" "" ""
    97 "1 " "Closed" "YES" 1.23291332274675369000 0.35138025414198637000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     97      1 "" "" "" ""
    97 "2 " "Closed" "YES" 1.05508789420127869000 0.30070000793784856800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     97      1 "" "" "" ""
    97 "3 " "Closed" "YES" 8.44861045479774475000 2.40785647183656692000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     97      1 "" "" "" ""
    99 "1 " "Closed" "YES" 17.82387942075729370000 5.07980249822139740000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2     99      1 "" "" "" ""
   100 "1 " "Closed" "YES" 59.15166139602661130000 16.85820668935775760000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    100      1 "" "" "" ""
   101 "1 " "Closed" "YES" 0.76069198548793792700 0.21679706405848264700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    101      1 "" "" "" ""
   106 "1 " "Closed" "YES" 2.80848722904920578000 0.80041801556944847100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    106      1 "" "" "" ""
   107 "1 " "Closed" "YES" 71.71909809112548830000 20.43993324041366580000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    107      1 "" "" "" ""
   108 "1 " "Closed" "YES" 0.77649881131947040600 0.22130198776721954300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    108      1 "" "" "" ""
   108 "2 " "Closed" "YES" 6.58342763781547546000 1.87627989798784256000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    108      1 "" "" "" ""
   108 "3 " "Closed" "YES" 6.43920376896858215000 1.83517169207334518000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    108      1 "" "" "" ""
   109 "1 " "Closed" "YES" 2.49820128083229065000 0.71198726072907447800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    109      1 "" "" "" ""
   109 "2 " "Closed" "YES" 5.66641464829444885000 1.61492731422185898000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    109      1 "" "" "" ""
   110 "1 " "Closed" "YES" 15.90732783079147340000 4.53359335660934448000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    110      1 "" "" "" ""
   111 "1 " "Closed" "YES" 13.94595503807067870000 3.97459417581558228000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    111      1 "" "" "" ""
   117 "1 " "Closed" "YES" 49.92506504058837890000 14.22865092754364010000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    117      1 "" "" "" ""
   118 "1 " "Closed" "YES" 5.76742365956306458000 1.64371542632579803000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    118      1 "" "" "" ""
   119 "1 " "Closed" "YES" 1.27638028934597969000 0.36376835778355598400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    119      1 "" "" "" ""
   119 "2 " "Closed" "YES" 24.44089502096176150000 6.96566700935363770000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    119      1 "" "" "" ""
   120 "1 " "Closed" "YES" 2.84605268388986588000 0.81112524494528770400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    120      1 "" "" "" ""
   122 "1 " "Closed" "YES" 0.83716418594121933000 0.23859145585447549800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    122      1 "" "" "" ""
   122 "2 " "Closed" "YES" 0.26510176248848438300 0.07555408519692718980 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    122      1 "" "" "" ""
   122 "3 " "Closed" "YES" 19.96237039566040040000 5.68927638232707977000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    122      1 "" "" "" ""
   129 "1 " "Closed" "YES" 105.40094375610351600000 30.03929257392883300000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    129      1 "" "" "" ""
   130 "1 " "Closed" "YES" 6.00366033613681793000 1.71104483306407928000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    130      1 "" "" "" ""
   131 "1 " "Closed" "YES" 44.32165920734405520000 12.63167709112167360000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    131      1 "" "" "" ""
   132 "1 " "Closed" "YES" 2.22082361578941345000 0.63293511047959327700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    132      1 "" "" "" ""
   132 "2 " "Closed" "YES" 2.26033926010131836000 0.64419810660183429700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    132      1 "" "" "" ""
   132 "3 " "Closed" "YES" 35.01356244087219240000 9.97885987162590027000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    132      1 "" "" "" ""
   137 "1 " "Closed" "YES" 1.83609798550605774000 0.52328808233141899100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    137      1 "" "" "" ""
   138 "1 " "Closed" "YES" 2.84896083176136017000 0.81195570528507232700 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6    138      1 "" "" "" ""
   139 "1 " "Closed" "YES" 8.32215175032615662000 2.37181615084409714000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    139      1 "" "" "" ""
   139 "2 " "Closed" "YES" 1.69920679181814194000 0.48427344299852848100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    139      1 "" "" "" ""
   140 "1 " "Closed" "YES" 12.02880218625068660000 3.42820324003696442000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    140      1 "" "" "" ""
   141 "1 " "Closed" "YES" 2.08449214696884155000 0.59407944791018962900 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    141      1 "" "" "" ""
   142 "1 " "Closed" "YES" 54.58804965019226070000 15.55758416652679440000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    142      1 "" "" "" ""
   143 "1 " "Closed" "YES" 42.35926270484924320000 12.07240521907806400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    143      1 "" "" "" ""
   144 "1 " "Closed" "YES" 13.26370388269424440000 3.78015041351318359000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    144      1 "" "" "" ""
   145 "1 " "Closed" "YES" 2.26207450032234192000 0.64469221979379653900 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3    145      1 "" "" "" ""
   145 "2 " "Closed" "YES" 24.14806336164474490000 6.88220486044883728000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3    145      1 "" "" "" ""
   148 "1 " "Closed" "YES" 46.91391885280609130000 13.37045878171920780000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    148      1 "" "" "" ""
   157 "1 " "Closed" "YES" 21.61746323108673100000 6.16097562015056610000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    157      1 "" "" "" ""
   158 "1 " "Closed" "YES" 14.19270336627960200000 4.04492840170860291000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    158      1 "" "" "" ""
   159 "1 " "Closed" "YES" 2.19778399914503098000 0.62636923976242542300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    159      1 "" "" "" ""
   162 "1 " "Closed" "YES" 2.12005525827407837000 0.60421652160584926600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    162      1 "" "" "" ""
   163 "1 " "Closed" "YES" 72.46250510215759280000 20.65182179212570190000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    163      1 "" "" "" ""
   171 "1 " "Closed" "YES" 5.64772747457027435000 1.60960257053375244000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6    171      1 "" "" "" ""
   171 "2 " "Closed" "YES" 5.16482964158058166000 1.47197637706995010000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6    171      1 "" "" "" ""
   172 "1 " "Closed" "YES" 1.70550737529993057000 0.48606991767883300800 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    172      1 "" "" "" ""
   172 "2 " "Closed" "YES" 3.61096933484077454000 1.02912615984678268000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    172      1 "" "" "" ""
   172 "3 " "Closed" "YES" 3.18949334323406219000 0.90900529175996780400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    172      1 "" "" "" ""
   173 "1 " "Closed" "YES" 1.59572567790746689000 0.45478255487978458400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    173      1 "" "" "" ""
   173 "2 " "Closed" "YES" 12.18555718660354610000 3.47288399934768677000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    173      1 "" "" "" ""
   174 "1 " "Closed" "YES" 2.43867710232734680000 0.69502284750342369100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    174      1 "" "" "" ""
   174 "2 " "Closed" "YES" 1.93879082798957825000 0.55255489423871040300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    174      1 "" "" "" ""
   175 "1 " "Closed" "YES" 3.36200892925262451000 0.95817092806100845300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    175      1 "" "" "" ""
   175 "2 " "Closed" "YES" 8.20014849305152893000 2.33704410493373871000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    175      1 "" "" "" ""
   176 "1 " "Closed" "YES" 28.62003147602081300000 8.15671682357788086000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3    176      1 "" "" "" ""
   177 "1 " "Closed" "YES" 1.91750563681125641000 0.54648821242153644600 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    177      1 "" "" "" ""
   177 "2 " "Closed" "YES" 4.17784526944160461000 1.19068613275885582000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    177      1 "" "" "" ""
   177 "3 " "Closed" "YES" 9.30646508932113647000 2.65234392136335373000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    177      1 "" "" "" ""
   179 "1 " "Closed" "YES" 37.34865486621856690000 10.64435914158821110000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    179      1 "" "" "" ""
   180 "1 " "Closed" "YES" 12.25219219923019410000 3.49187813699245453000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    180      1 "" "" "" ""
   181 "1 " "Closed" "YES" 2.27684248238801956000 0.64889956265687942500 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    181      1 "" "" "" ""
   181 "2 " "Closed" "YES" 73.68314266204833980000 20.99968045949935910000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    181      1 "" "" "" ""
   184 "1 " "Closed" "YES" 0.85471356287598609900 0.24359337985515594500 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    184      1 "" "" "" ""
   184 "2 " "Closed" "YES" 1.48986959829926491000 0.42461184784770011900 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    184      1 "" "" "" ""
   184 "3 " "Closed" "YES" 14.57130759954452520000 4.15282137691974640000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    184      1 "" "" "" ""
   185 "1 " "Closed" "YES" 2.85696517676115036000 0.81423511728644371000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3    185      1 "" "" "" ""
   185 "2 " "Closed" "YES" 1.70075204223394394000 0.48471461050212383300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3    185      1 "" "" "" ""
   185 "3 " "Closed" "YES" 11.68521121144294740000 3.33028770983219147000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3    185      1 "" "" "" ""
   186 "1 " "Closed" "YES" 3.08228302747011185000 0.87845046073198318500 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    186      1 "" "" "" ""
   190 "1 " "Closed" "YES" 22.85745590925216670000 6.51438236236572266000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6    190      1 "" "" "" ""
   191 "1 " "Closed" "YES" 1.15856630727648735000 0.33019196707755327200 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    191      1 "" "" "" ""
   191 "2 " "Closed" "YES" 4.06185016036033630000 1.15762790665030479000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    191      1 "" "" "" ""
   191 "3 " "Closed" "YES" 0.51165232434868812600 0.14582094736397266400 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    191      1 "" "" "" ""
   191 "4 " "Closed" "YES" 5.70266582071781158000 1.62526052445173264000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      5    191      1 "" "" "" ""
   192 "1 " "Closed" "YES" 71.96613550186157230000 20.51037847995758060000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      7    192      1 "" "" "" ""
   193 "1 " "Closed" "YES" 32.21181929111480710000 9.18036624789237976000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    193      1 "" "" "" ""
   194 "1 " "Closed" "YES" 56.56687021255493160000 16.12152755260467530000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      3    194      1 "" "" "" ""
   198 "1 " "Closed" "YES" 7.87166431546211243000 2.24342662841081619000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      2    198      1 "" "" "" ""
   199 "1 " "Closed" "YES" 3.05666364729404449000 0.87114870548248291000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6    199      1 "" "" "" ""
   199 "2 " "Closed" "YES" 2.73645669221878052000 0.77989050187170505500 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      6    199      1 "" "" "" ""
   200 "1 " "Closed" "YES" 1.12260961905121803000 0.31994376331567764300 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    200      1 "" "" "" ""
   200 "2 " "Closed" "YES" 1.50603586807847023000 0.42922026477754116100 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    200      1 "" "" "" ""
   200 "3 " "Closed" "YES" 12.16292083263397220000 3.46643216907978058000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "Closed"    0.00000    0.00000 "NO " 0.00000000000000000000 0.00000000000000000000 ""      1      4    200      1 "" "" "" ""
}
DATA (Branch, [BusNum,BusNum:1,LineCircuit,BranchDeviceType,ConsolidateBranch,LineStatus,
   NormLineStatus,SeriesCapStatus,LineMeter:1,LineR,LineX,LineC,LineG,LineLength,
   LineMonEle,LSName,LineAMVA,LineAMVA:1,LineAMVA:2,LineAMVA:3,LineAMVA:4,
   LineAMVA:5,LineAMVA:6,LineAMVA:7,LineAMVA:8,LineAMVA:9,LineAMVA:10,
   LineAMVA:11,LineAMVA:12,LineAMVA:13,LineAMVA:14,OwnerNum,OwnPercent,
   OwnerNum:1,OwnPercent:1,OwnerNum:2,OwnPercent:2,OwnerNum:3,OwnPercent:3,
   OwnerNum:4,OwnPercent:4,OwnerNum:5,OwnPercent:5,OwnerNum:6,OwnPercent:6,
   OwnerNum:7,OwnPercent:7,EMSType,EMSDeviceID,EMSDeviceID:1,EMSType:1,
   EMSDeviceID:2,EMSDeviceID:3,DataMaintainerAssign,AllLabels])
{
     2      1 "1"  "Line"        "" "Closed" "Closed" "NO"  "2"      0.00067305727861821652 0.00333871063776314259 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     1    119 "1"  "Line"        "" "Closed" "Closed" "NO"  "1"      0.01854183152318000790 0.11975844949483871500 0.02284767292439937590 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   124      1 "1"  "Line"        "" "Closed" "Closed" "NO"  "124"    0.00561526697129011154 0.03626802936196327210 0.00691926153376698494 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   193      1 "1"  "Line"        "" "Closed" "Closed" "NO"  "193"    0.00425792485475540161 0.02750119194388389590 0.00524671282619237900 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     4      3 "1"  "Line"        "" "Closed" "Closed" "NO"  "4"      0.00057291344273835421 0.00330299721099436283 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    57      3 "1"  "Line"        "" "Closed" "Closed" "NO"  "57"     0.00850452668964862824 0.05809808522462844850 0.00988456793129444122 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     3    137 "1"  "Line"        "" "Closed" "Closed" "NO"  "3"      0.00588884856551885605 0.03803504630923271180 0.00725637516006827354 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     6      5 "1"  "Line"        "" "Closed" "Closed" "NO"  "6"      0.00069355848245322704 0.00333743845112621784 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    48      5 "1"  "Line"        "" "Closed" "Closed" "NO"  "48"     0.00624596979469060898 0.04351292550563812260 0.00711306976154446602 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     5     64 "1"  "Line"        "" "Closed" "Closed" "NO"  "5"      0.00787689350545406342 0.05487485229969024660 0.00897040683776140213 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     8      7 "1"  "Line"        "" "Closed" "Closed" "NO"  "8"      0.00063389801653102040 0.00318908412009477615 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     7     86 "1"  "Line"        "" "Closed" "Closed" "NO"  "7"      0.00375602138228714466 0.02425948716700077060 0.00462825642898678780 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     7    101 "1"  "Line"        "" "Closed" "Closed" "NO"  "7"      0.00359686859883368015 0.02323154546320438380 0.00443214457482099533 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     7    148 "1"  "Line"        "" "Closed" "Closed" "NO"  "7"      0.00866716355085372925 0.05597969889640808110 0.01067987922579050060 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    10      9 "1"  "Line"        "" "Closed" "Closed" "NO"  "10"     0.00058506347704678774 0.00396652286872267723 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     9    124 "1"  "Line"        "" "Closed" "Closed" "NO"  "9"      0.00806902255862951279 0.05512296780943870540 0.00937839411199092865 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   131      9 "1"  "Line"        "" "Closed" "Closed" "NO"  "131"    0.00413881987333297730 0.02673191390931606290 0.00509994942694902420 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     9    141 "1"  "Line"        "" "Closed" "Closed" "NO"  "9"      0.00444559101015329361 0.03097047843039035800 0.00506275240331888199 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
     9    193 "1"  "Line"        "" "Closed" "Closed" "NO"  "9"      0.00369525281712412834 0.02524386346340179440 0.00429488671943545342 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    12     11 "1"  "Line"        "" "Closed" "Closed" "NO"  "12"     0.00053350545931607485 0.00353277637623250484 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    13     11 "1"  "Line"        "" "Closed" "Closed" "NO"  "13"     0.00061908789211884141 0.00360638205893337727 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    11     15 "1"  "Line"        "" "Closed" "Closed" "NO"  "11"     0.01040752697736024860 0.06722039729356765750 0.01282439474016427990 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    11     93 "1"  "Line"        "" "Closed" "Closed" "NO"  "11"     0.01839376986026763920 0.12814129889011383100 0.02094729244709014890 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   158     11 "1"  "Line"        "" "Closed" "Closed" "NO"  "158"    0.00851932819932699204 0.05819919705390930180 0.00990177132189273834 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    14    121 "1"  "Line"        "" "Closed" "Closed" "NO"  "14"     0.00701262196525931358 0.05009846761822700500 0.09133677184581756590 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    14    149 "1"  "Line"        "" "Closed" "Closed" "NO"  "14"     0.00913263671100139618 0.06524393707513809200 0.11894916743040084800 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    16     15 "1"  "Line"        "" "Closed" "Closed" "NO"  "16"     0.00055296474602073431 0.00320023554377257824 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    18     17 "1"  "Line"        "" "Closed" "Closed" "NO"  "18"     0.00050292996456846595 0.00392603594809770584 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    19     17 "1"  "Line"        "" "Closed" "Closed" "NO"  "19"     0.00051428464939817786 0.00307858339510858059 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    20     17 "1"  "Line"        "" "Closed" "Closed" "NO"  "20"     0.00062330352375283837 0.00333885219879448414 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    21     17 "1"  "Line"        "" "Closed" "Closed" "NO"  "21"     0.00061977130826562643 0.00394003326073288918 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   109     17 "1"  "Line"        "" "Closed" "Closed" "NO"  "109"    0.00978938583284616470 0.06819834560155868530 0.01114840246737003330 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    17    120 "1"  "Line"        "" "Closed" "Closed" "NO"  "17"     0.01031595654785633090 0.07047274708747863770 0.01198994182050228120 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    23     22 "1"  "Line"        "" "Closed" "Closed" "NO"  "23"     0.00061596400337293744 0.00322174397297203541 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    24     22 "1"  "Line"        "" "Closed" "Closed" "NO"  "24"     0.00068745639873668551 0.00306685757823288441 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    22     27 "1"  "Line"        "" "Closed" "Closed" "NO"  "22"     0.01137888617813587190 0.07349424064159393310 0.01402132585644721980 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   158     22 "1"  "Line"        "" "Closed" "Closed" "NO"  "158"    0.01270148158073425290 0.08676929026842117310 0.01476256921887397770 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    26     25 "1"  "Line"        "" "Closed" "Closed" "NO"  "26"     0.00061005284078419209 0.00307070231065154076 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    25     64 "1"  "Line"        "" "Closed" "Closed" "NO"  "25"     0.00764277670532464981 0.05324386432766914370 0.00870378874242305756 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   199     25 "1"  "Line"        "" "Closed" "Closed" "NO"  "199"    0.00990935135632753372 0.06400277465581893920 0.01221053209155797960 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    28     27 "1"  "Line"        "" "Closed" "Closed" "NO"  "28"     0.00058736267965286970 0.00396374752745032310 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    27     93 "1"  "Line"        "" "Closed" "Closed" "NO"  "27"     0.02517192438244819640 0.17536172270774841300 0.02866642735898494720 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    27    158 "1"  "Line"        "" "Closed" "Closed" "NO"  "27"     0.02042863890528678890 0.13194501399993896500 0.02517263963818550110 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    30     29 "1"  "Line"        "" "Closed" "Closed" "NO"  "30"     0.00069383211666718125 0.00313121406361460686 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   124     29 "1"  "Line"        "" "Closed" "Closed" "NO"  "124"    0.00556113757193088532 0.03874199837446212770 0.00633316487073898315 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    29    140 "1"  "Line"        "" "Closed" "Closed" "NO"  "29"     0.00789539888501167297 0.05500376969575881960 0.00899148080497980118 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    32     31 "1"  "Line"        "" "Closed" "Closed" "NO"  "32"     0.00066664454061537981 0.00388361304067075253 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    33     31 "1"  "Line"        "" "Closed" "Closed" "NO"  "33"     0.00052769499598070979 0.00363860954530537128 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   177     31 "1"  "Line"        "" "Closed" "Closed" "NO"  "177"    0.00840589217841625214 0.05856015533208847050 0.00957284402102231979 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   192     31 "1"  "Line"        "" "Closed" "Closed" "NO"  "192"    0.00808768998831510544 0.05525049567222595220 0.00940009113401174545 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    35     34 "1"  "Line"        "" "Closed" "Closed" "NO"  "35"     0.00057539227418601513 0.00367378396913409233 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    34     54 "1"  "Line"        "" "Closed" "Closed" "NO"  "34"     0.00626790244132280350 0.04281874373555183410 0.00728500401601195335 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    34    137 "1"  "Line"        "" "Closed" "Closed" "NO"  "34"     0.00691136252135038376 0.04463928192853927610 0.00851634051650762558 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    37     36 "1"  "Line"        "" "Closed" "Closed" "NO"  "37"     0.00055177102331072092 0.00332751334644854069 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    38     36 "1"  "Line"        "" "Closed" "Closed" "NO"  "38"     0.00067004637094214559 0.00351082766428589821 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    58     36 "1"  "Line"        "" "Closed" "Closed" "NO"  "58"     0.01088943518698215480 0.07439041882753372190 0.01265647821128368380 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    83     36 "1"  "Line"        "" "Closed" "Closed" "NO"  "83"     0.00961542688310146332 0.06698644906282424930 0.01095029246062040330 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    40     39 "1"  "Line"        "" "Closed" "Closed" "NO"  "40"     0.00050529785221442580 0.00310299219563603401 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 100.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    39     85 "1"  "Line"        "" "Closed" "Closed" "NO"  "39"     0.00870223343372344971 0.06062463298439979550 0.00991032551974058151 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   159     39 "1"  "Line"        "" "Closed" "Closed" "NO"  "159"    0.00733218435198068619 0.05108010396361351010 0.00835007801651954651 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    41    100 "1"  "Line"        "" "Closed" "Closed" "NO"  "41"     0.00459469575434923172 0.02967633865773677830 0.00566169014200568199 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    41    163 "1"  "Line"        "" "Closed" "Closed" "NO"  "41"     0.00316521315835416317 0.02162293344736099240 0.00367883662693202496 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    41    180 "1"  "Line"        "" "Closed" "Closed" "NO"  "41"     0.00940820109099149704 0.06076592579483985900 0.01159300189465284350 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    44     42 "1"  "Line"        "" "Closed" "Closed" "NO"  "44"     0.01225606538355350490 0.08538261801004409790 0.01395752001553773880 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   181     42 "1"  "Line"        "" "Closed" "Closed" "NO"  "181"    0.00800829101353883743 0.05579024180769920350 0.00912004522979259491 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    43     84 "1"  "Line"        "" "Closed" "Closed" "NO"  "43"     0.00750870304182171822 0.05129518359899520870 0.00872715096920728684 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    43    132 "1"  "Line"        "" "Closed" "Closed" "NO"  "43"     0.01105236820876598360 0.07550349086523056030 0.01284585148096084600 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    44    200 "1"  "Line"        "" "Closed" "Closed" "NO"  "44"     0.01481313258409500120 0.10119488835334777800 0.01721687987446784970 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    55     45 "1"  "Line"        "" "Closed" "Closed" "NO"  "55"     0.00259332684800028801 0.01852683722972869870 0.03377711027860641480 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   102     45 "1"  "Line"        "" "Closed" "Closed" "NO"  "102"    0.00289959623478353024 0.02071483805775642400 0.03776615485548973080 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    45    187 "1"  "Line"        "" "Closed" "Closed" "NO"  "45"     0.00347437895834445953 0.02482111006975173950 0.04525248333811759950 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    61     46 "1"  "Line"        "" "Closed" "Closed" "NO"  "61"     0.00697051547467708588 0.04856051877140998840 0.00793820060789585114 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   122     46 "1"  "Line"        "" "Closed" "Closed" "NO"  "122"    0.01012862008064985280 0.06541898846626281740 0.01248071994632482530 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    47     54 "1"  "Line"        "" "Closed" "Closed" "NO"  "47"     0.00667832791805267334 0.04562253132462501530 0.00776202930137515068 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    47     66 "1"  "Line"        "" "Closed" "Closed" "NO"  "47"     0.00733902025967836380 0.04740145057439804080 0.00904330983757972717 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    48     74 "1"  "Line"        "" "Closed" "Closed" "NO"  "48"     0.00795862171798944473 0.05436877161264419560 0.00925007835030555725 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    54     66 "1"  "Line"        "" "Closed" "Closed" "NO"  "54"     0.00705149164423346520 0.04554435238242149350 0.00868901051580905914 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    81     55 "1"  "Line"        "" "Closed" "Closed" "NO"  "81"     0.00546669913455843925 0.03905433043837547300 0.07120170444250106810 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    55    102 "1"  "Line"        "" "Closed" "Closed" "NO"  "55"     0.00124613568186759949 0.00890244543552398682 0.01623044908046722410 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    55    112 "1"  "Line"        "" "Closed" "Closed" "NO"  "55"     0.00416619377210736275 0.02976346388459205630 0.05426311120390892030 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    55    128 "1"  "Line"        "" "Closed" "Closed" "NO"  "55"     0.00341470493003726006 0.02439479529857635500 0.04447524994611740110 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    56    103 "1"  "Line"        "" "Closed" "Closed" "NO"  "56"     0.00428193435072898865 0.02983035147190093990 0.00487637566402554512 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    57    159 "1"  "Line"        "" "Closed" "Closed" "NO"  "57"     0.00751952873542904854 0.05136913806200027470 0.00873973313719034195 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    95     58 "1"  "Line"        "" "Closed" "Closed" "NO"  "95"     0.00983560271561145782 0.06352644413709640500 0.01211965642869472500 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   177     58 "1"  "Line"        "" "Closed" "Closed" "NO"  "177"    0.01404855027794837950 0.09597169607877731320 0.01632822863757610320 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    59    119 "1"  "Line"        "" "Closed" "Closed" "NO"  "59"     0.01120899990200996400 0.07239700108766555790 0.01381199993193149570 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09599113464355500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    59    139 "1"  "Line"        "" "Closed" "Closed" "NO"  "59"     0.00966523308306932449 0.06242605298757553100 0.01190972328186035160 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    60     97 "1"  "Line"        "" "Closed" "Closed" "NO"  "60"     0.01227445993572473530 0.07927858829498291020 0.01512487232685089110 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   134     60 "1"  "Line"        "" "Closed" "Closed" "NO"  "134"    0.00900718569755554199 0.06274910271167755130 0.01025761198252439500 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    61    103 "1"  "Line"        "" "Closed" "Closed" "NO"  "61"     0.00653922371566295624 0.04555589333176612850 0.00744703412055969238 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   159     62 "1"  "Line"        "" "Closed" "Closed" "NO"  "159"    0.00863351207226514816 0.05897924304008483890 0.01003448478877544400 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   160     62 "1"  "Line"        "" "Closed" "Closed" "NO"  "160"    0.00762839335948228836 0.05314366146922111510 0.00868740864098072052 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    63     66 "1"  "Line"        "" "Closed" "Closed" "NO"  "63"     0.01194905862212181090 0.08324383944272995000 0.01360789220780134200 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    63    184 "1"  "Line"        "" "Closed" "Closed" "NO"  "63"     0.01796347834169864650 0.11602297425270080600 0.02213501371443271640 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    82     64 " 1" "Line"        "" "Closed" "Closed" "NO"  "82"     0.02300000004470348360 0.15800000727176666300 0.02600000053644180300 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.00000381469726600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    66    158 "1"  "Line"        "" "Closed" "Closed" "NO"  "66"     0.00499327154830098152 0.03225066885352134700 0.00615282449871301651 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    74    190 "1"  "Line"        "" "Closed" "Closed" "NO"  "74"     0.00889421068131923676 0.06076018512248992920 0.01033748686313629150 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   108     75 "1"  "Line"        "" "Closed" "Closed" "NO"  "108"    0.01098798774182796480 0.07096949964761734010 0.01353965234011411670 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    75    157 "1"  "Line"        "" "Closed" "Closed" "NO"  "75"     0.01348721329122781750 0.08711155503988265990 0.01661925576627254490 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    80    100 "1"  "Line"        "" "Closed" "Closed" "NO"  "80"     0.02146323956549167630 0.14952494204044342000 0.02444288320839405060 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    80    143 "1"  "Line"        "" "Closed" "Closed" "NO"  "80"     0.02059403248131275180 0.14346957206726074200 0.02345300838351249690 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    81    178 "1"  "Line"        "" "Closed" "Closed" "NO"  "81"     0.00659811729565262794 0.04713723063468933110 0.08593800663948059080 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    82    195 "1"  "Line"        "" "Closed" "Closed" "NO"  "82"     0.00384477316401898861 0.02626530267298221590 0.00446867011487483978 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    83    146 "1"  "Line"        "" "Closed" "Closed" "NO"  "83"     0.00538204656913876534 0.03676707670092582700 0.00625539850443601608 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    83    186 "1"  "Line"        "" "Closed" "Closed" "NO"  "83"     0.00791988894343376160 0.05517438426613807680 0.00901937112212181091 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    84    113 "1"  "Line"        "" "Closed" "Closed" "NO"  "84"     0.00665160967037081718 0.04544001072645187380 0.00773097528144717216 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    85    120 "1"  "Line"        "" "Closed" "Closed" "NO"  "85"     0.00778638524934649467 0.05029090121388435360 0.00959456339478492737 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    86    101 "1"  "Line"        "" "Closed" "Closed" "NO"  "86"     0.00512041756883263588 0.03307188302278518680 0.00630949670448899269 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   142     86 "1"  "Line"        "" "Closed" "Closed" "NO"  "142"    0.00338742136955261230 0.02314093336462974550 0.00393710285425186157 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    86    193 "1"  "Line"        "" "Closed" "Closed" "NO"  "86"     0.00660600000992417336 0.04266399890184402470 0.00813999958336353302 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09599113464355500000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   149     87 "1"  "Line"        "" "Closed" "Closed" "NO"  "149"    0.00162086077034473419 0.01157949771732091900 0.02111110463738441470 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88    150 "1"  "Line"        "" "Closed" "Closed" "NO"  "88"     0.00556955346837639809 0.03597277402877807620 0.00686293235048651695 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   176     88 "1"  "Line"        "" "Closed" "Closed" "NO"  "176"    0.00385860702954232693 0.02492206916213035580 0.00475466484203934670 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88    194 "1"  "Line"        "" "Closed" "Closed" "NO"  "88"     0.00425798958167433739 0.02908816188573837280 0.00494893966242671013 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    89     95 "1"  "Line"        "" "Closed" "Closed" "NO"  "89"     0.00873368233442306519 0.05640932917594909670 0.01076184492558240890 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   188     89 "1"  "Line"        "" "Closed" "Closed" "NO"  "188"    0.00805031880736351013 0.05199560150504112240 0.00991978775709867477 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    93    191 "1"  "Line"        "" "Closed" "Closed" "NO"  "93"     0.02208788320422172550 0.14266178011894226100 0.02721719816327095030 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   122     96 "1"  "Line"        "" "Closed" "Closed" "NO"  "122"    0.01062020659446716310 0.07398631423711776730 0.01209456194192171100 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    96    143 "1"  "Line"        "" "Closed" "Closed" "NO"  "96"     0.01585781015455722810 0.10242282599210739100 0.01954035833477973940 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    96    188 "1"  "Line"        "" "Closed" "Closed" "NO"  "96"     0.01090304646641016010 0.07042087614536285400 0.01343498565256595610 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    97    200 "1"  "Line"        "" "Closed" "Closed" "NO"  "97"     0.01317963283509016040 0.08512494713068008420 0.01624024659395217900 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    98    123 "1"  "Line"        "" "Closed" "Closed" "NO"  "98"     0.00469951378181576729 0.03357352316379547120 0.06120940297842025760 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    99    142 "1"  "Line"        "" "Closed" "Closed" "NO"  "99"     0.00760518107563257217 0.05298195406794548030 0.00866097398102283478 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   100    174 "1"  "Line"        "" "Closed" "Closed" "NO"  "100"    0.01069840136915445330 0.07453105598688125610 0.01218361221253871920 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   100    179 "1"  "Line"        "" "Closed" "Closed" "NO"  "100"    0.00709290383383631706 0.04941314086318016050 0.00807757955044507980 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   100    184 "1"  "Line"        "" "Closed" "Closed" "NO"  "100"    0.01274515595287084580 0.08878990262746810910 0.01451450865715742110 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   110    101 "1"  "Line"        "" "Closed" "Closed" "NO"  "110"    0.00195966544561088085 0.01265713572502136230 0.00241474481299519539 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   101    117 "1"  "Line"        "" "Closed" "Closed" "NO"  "101"    0.00524524459615349770 0.03583252429962158200 0.00609639752656221390 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   101    141 "1"  "Line"        "" "Closed" "Closed" "NO"  "101"    0.00314380438067018986 0.02030528336763381960 0.00387386837974190712 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   102    128 "1"  "Line"        "" "Closed" "Closed" "NO"  "102"    0.00270038284361362457 0.01929164864122867580 0.03517147526144981380 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   103    106 "1"  "Line"        "" "Closed" "Closed" "NO"  "103"    0.00774949928745627403 0.05398735404014587400 0.00882532726973295212 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   130    106 "1"  "Line"        "" "Closed" "Closed" "NO"  "130"    0.00699132122099399567 0.04776072874665260320 0.00812581274658441544 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   107    113 "1"  "Line"        "" "Closed" "Closed" "NO"  "107"    0.00674835219979286194 0.04610089957714080810 0.00784341618418693542 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   107    129 "1"  "Line"        "" "Closed" "Closed" "NO"  "107"    0.00516828056424856186 0.03530675172805786130 0.00600694492459297180 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   192    107 "1"  "Line"        "" "Closed" "Closed" "NO"  "192"    0.00393899809569120407 0.02544130012392997740 0.00485372403636574745 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   108    198 "1"  "Line"        "" "Closed" "Closed" "NO"  "108"    0.02479173988103866580 0.16012552380561828600 0.03054895438253879550 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   186    109 "1"  "Line"        "" "Closed" "Closed" "NO"  "186"    0.00877449102699756622 0.05994232743978500370 0.01019833981990814210 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   110    193 "1"  "Line"        "" "Closed" "Closed" "NO"  "110"    0.00344386929646134377 0.02224335074424743650 0.00424361508339643478 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   163    111 "1"  "Line"        "" "Closed" "Closed" "NO"  "163"    0.00528123136609792709 0.03411055356264114380 0.00650765560567378998 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   111    175 "1"  "Line"        "" "Closed" "Closed" "NO"  "111"    0.00795029010623693466 0.05538617447018623350 0.00905399303883314133 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   128    112 "1"  "Line"        "" "Closed" "Closed" "NO"  "128"    0.00129543966613709927 0.00925467628985643387 0.01687261648476123810 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   113    192 "1"  "Line"        "" "Closed" "Closed" "NO"  "113"    0.00541823031380772591 0.03499540314078330990 0.00667646806687116623 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   133    116 "1"  "Line"        "" "Closed" "Closed" "NO"  "133"    0.00389034952968358994 0.02779282070696353910 0.05067034438252449040 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   117    132 "1"  "Line"        "" "Closed" "Closed" "NO"  "117"    0.01191179919987916950 0.08298426866531372070 0.01356546021997928620 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   117    162 "1"  "Line"        "" "Closed" "Closed" "NO"  "117"    0.01617043092846870420 0.10444199293851852400 0.01992557942867279050 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   131    118 "1"  "Line"        "" "Closed" "Closed" "NO"  "131"    0.00718033546581864357 0.04637653380632400510 0.00884777493774890900 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   118    134 "1"  "Line"        "" "Closed" "Closed" "NO"  "118"    0.01159825641661882400 0.08079995214939117430 0.01320838928222656250 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   118    198 "1"  "Line"        "" "Closed" "Closed" "NO"  "118"    0.00948689319193363190 0.06480905413627624510 0.01102634426206350330 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   121    178 "1"  "Line"        "" "Closed" "Closed" "NO"  "121"    0.00890303310006856918 0.06360363960266113280 0.11595866829156875600 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   187    121 "1"  "Line"        "" "Closed" "Closed" "NO"  "187"    0.00106299994513392448 0.00759299984201788902 0.01384400017559528350 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 475.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   123    133 "1"  "Line"        "" "Closed" "Closed" "NO"  "123"    0.00145897222682833672 0.01042295899242162700 0.01900256611406803130 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   156    123 "1"  "Line"        "" "Closed" "Closed" "NO"  "156"    0.00111711432691663504 0.00798071268945932388 0.01454999577254056930 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   124    193 "1"  "Line"        "" "Closed" "Closed" "NO"  "124"    0.00657706288620829582 0.04581950232386589050 0.00749012641608715057 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   128    133 "1"  "Line"        "" "Closed" "Closed" "NO"  "128"    0.00955399964004755020 0.06825699657201766970 0.12444300204515457200 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35500335693359400000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   130    144 "1"  "Line"        "" "Closed" "Closed" "NO"  "130"    0.02267811633646488190 0.15798847377300262500 0.02582641690969467160 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   156    133 "1"  "Line"        "" "Closed" "Closed" "NO"  "156"    0.00195758929476141930 0.01398510020226240160 0.02549686655402183530 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 402.35538482666015600000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   134    140 "1"  "Line"        "" "Closed" "Closed" "NO"  "134"    0.01044539362192153930 0.07135698199272155760 0.01214038301259279250 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   134    186 "1"  "Line"        "" "Closed" "Closed" "NO"  "134"    0.01446267962455749510 0.09341192245483398440 0.01782124862074851990 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   138    139 "1"  "Line"        "" "Closed" "Closed" "NO"  "138"    0.02647713944315910340 0.18445457518100738500 0.03015284053981304170 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   138    195 "1"  "Line"        "" "Closed" "Closed" "NO"  "138"    0.00872752442955970764 0.05636955797672271730 0.01075425744056701660 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   141    148 "1"  "Line"        "" "Closed" "Closed" "NO"  "141"    0.01019023265689611440 0.06581693142652511600 0.01255663949996232990 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   141    193 "1"  "Line"        "" "Closed" "Closed" "NO"  "141"    0.00289562530815601349 0.01870233751833438870 0.00356805627234280109 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   162    144 "1"  "Line"        "" "Closed" "Closed" "NO"  "162"    0.00696238316595554352 0.04850386083126068120 0.00792893953621387482 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   145    176 "1"  "Line"        "" "Closed" "Closed" "NO"  "145"    0.00879911333322525024 0.06011053174734115600 0.01022695749998092650 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   185    145 "1"  "Line"        "" "Closed" "Closed" "NO"  "185"    0.01083873584866523740 0.07550870627164840700 0.01234342809766530990 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   146    177 "1"  "Line"        "" "Closed" "Closed" "NO"  "146"    0.01106435060501098630 0.07708046585321426390 0.01260036416351795200 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   185    150 "1"  "Line"        "" "Closed" "Closed" "NO"  "185"    0.01345754042267799380 0.09193425625562667850 0.01564131490886211400 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   194    150 "1"  "Line"        "" "Closed" "Closed" "NO"  "194"    0.00313773471862077713 0.02143521606922149660 0.00364689924754202366 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   160    181 "1"  "Line"        "" "Closed" "Closed" "NO"  "160"    0.00429560383781790733 0.02934511937201023100 0.00499265734106302261 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   163    179 "1"  "Line"        "" "Closed" "Closed" "NO"  "163"    0.00579045433551073074 0.03955708816647529600 0.00673007965087890625 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   171    190 "1"  "Line"        "" "Closed" "Closed" "NO"  "171"    0.00986621901392936707 0.06740038841962814330 0.01146722398698329930 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   195    171 "1"  "Line"        "" "Closed" "Closed" "NO"  "195"    0.01164359599351882940 0.08111581206321716310 0.01326002366840839390 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   180    172 "1"  "Line"        "" "Closed" "Closed" "NO"  "180"    0.01529570855200290680 0.10655847936868667600 0.01741914264857769010 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   199    172 "1"  "Line"        "" "Closed" "Closed" "NO"  "199"    0.02400461584329605100 0.15504162013530731200 0.02957904152572155000 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   173    174 "1"  "Line"        "" "Closed" "Closed" "NO"  "173"    0.01537317037582397460 0.09929262101650238040 0.01894317567348480220 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   173    175 "1"  "Line"        "" "Closed" "Closed" "NO"  "173"    0.00857168436050415039 0.05536301061511039730 0.01056222710758447650 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   174    188 "1"  "Line"        "" "Closed" "Closed" "NO"  "174"    0.01795225217938423160 0.12263955920934677100 0.02086538821458816530 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   180    191 "1"  "Line"        "" "Closed" "Closed" "NO"  "180"    0.02639262378215789800 0.18386580049991607700 0.03005659207701683040 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   180    199 "1"  "Line"        "" "Closed" "Closed" "NO"  "180"    0.01218453887850046160 0.07869780808687210080 0.01501407008618116380 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   181    194 "1"  "Line"        "" "Closed" "Closed" "NO"  "181"    0.00439462903887033463 0.02838414162397384640 0.00541516346856951714 0.00000000000000000000 0.00000000000000000000 "YES" "Default" 221.09627723693847700000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000 0.00000000000000000000     1 100.00000000000000000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
}
DATA (Branch, [BusNum,BusNum:1,LineCircuit,BranchDeviceType,LineStatus,NormLineStatus,
   SeriesCapStatus,LineMeter:1,LineXFType,XFAuto,XFRegBus,XFUseLDCRCC,XFRLDCRCC,
   XFXLDCRCC,XFRegMax,XFRegMin,XFRegTargetType,XFMVABase,XFNominalKV,
   XFNominalKV:1,LineR:1,LineX:1,LineG:1,LineC:1,XfrmerMagnetizingG:1,
   XfrmerMagnetizingB:1,XFFixedTap,XFFixedTap:1,XFTapMax:1,XFTapMin:1,XFStep:1,
   LineTap:1,LinePhase,XFTableNum,LineLength,LineMonEle,LSName,LineAMVA,
   LineAMVA:1,LineAMVA:2,LineAMVA:3,LineAMVA:4,LineAMVA:5,LineAMVA:6,LineAMVA:7,
   LineAMVA:8,LineAMVA:9,LineAMVA:10,LineAMVA:11,LineAMVA:12,LineAMVA:13,
   LineAMVA:14,OwnerNum,OwnPercent,OwnerNum:1,OwnPercent:1,OwnerNum:2,
   OwnPercent:2,OwnerNum:3,OwnPercent:3,OwnerNum:4,OwnPercent:4,OwnerNum:5,
   OwnPercent:5,OwnerNum:6,OwnPercent:6,OwnerNum:7,OwnPercent:7,EMSType,
   EMSDeviceID,EMSDeviceID:1,EMSType:1,EMSDeviceID:2,EMSDeviceID:3,
   DataMaintainerAssign,AllLabels])
{
    15     14 "1"  "Transformer" "Closed" "Closed" "NO"  "15"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000637     0.027526     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   300.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    46     45 "1"  "Transformer" "Closed" "Closed" "NO"  "46"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000936     0.049195     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   160.000002     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    49     48 "1"  "Transformer" "Closed" "Closed" "NO"  "49"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.027149     0.532021     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    28.900000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    50     48 "1"  "Transformer" "Closed" "Closed" "NO"  "50"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.021719     0.404167     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    28.700000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    51     48 "1"  "Transformer" "Closed" "Closed" "NO"  "51"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.027149     0.612711     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    24.300000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    52     48 "1"  "Transformer" "Closed" "Closed" "NO"  "52"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.021719     0.379817     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    24.300000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    53     48 "1"  "Transformer" "Closed" "Closed" "NO"  "53"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.021210     0.576549     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    35.299999     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    56     55 "1"  "Transformer" "Closed" "Closed" "NO"  "56"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.005152     0.124653     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   160.000002     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    65     64 "1"  "Transformer" "Closed" "Closed" "NO"  "65"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.001280     0.101570     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   195.500004     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    67     66 "1"  "Transformer" "Closed" "Closed" "NO"  "67"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.020951     0.144786     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    30.000001     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    68     66 "1"  "Transformer" "Closed" "Closed" "NO"  "68"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.006890     0.264997     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    73.000002     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    69     66 "1"  "Transformer" "Closed" "Closed" "NO"  "69"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.004410     0.094990     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    70.499998     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    70     66 "1"  "Transformer" "Closed" "Closed" "NO"  "70"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.006890     0.199449     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    70.499998     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    71     66 "1"  "Transformer" "Closed" "Closed" "NO"  "71"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.003528     0.081544     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    68.000001     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    72     66 "1"  "Transformer" "Closed" "Closed" "NO"  "72"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.003528     0.074599     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    68.000001     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    73     66 "1"  "Transformer" "Closed" "Closed" "NO"  "73"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.006890     0.146423     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    64.999998     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    76     75 "1"  "Transformer" "Closed" "Closed" "NO"  "76"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.038464     0.784328     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    24.300000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    77     75 "1"  "Transformer" "Closed" "Closed" "NO"  "77"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.080130     2.192105     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"     7.400000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    78     75 "1"  "Transformer" "Closed" "Closed" "NO"  "78"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.008544     0.181406     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    64.999998     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    79     75 "1"  "Transformer" "Closed" "Closed" "NO"  "79"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.010680     0.277774     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    62.099999     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    82     81 "1"  "Transformer" "Closed" "Closed" "NO"  "82"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000970     0.042371     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   250.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    88     87 "1"  "Transformer" "Closed" "Closed" "NO"  "88"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000832     0.034189     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   350.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    90     89 "1"  "Transformer" "Closed" "Closed" "NO"  "90"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.060100     2.279922     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"     8.600000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    91     89 "1"  "Transformer" "Closed" "Closed" "NO"  "91"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.024614     0.503424     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    31.999999     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    92     89 "1"  "Transformer" "Closed" "Closed" "NO"  "92"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.019539     0.362040     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    35.299999     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    94     93 "1"  "Transformer" "Closed" "Closed" "NO"  "94"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.010680     0.280602     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    62.099999     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
    99     98 "1"  "Transformer" "Closed" "Closed" "NO"  "99"     "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000643     0.030516     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   250.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   103    102 "1"  "Transformer" "Closed" "Closed" "NO"  "103"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.001709     0.054578     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   250.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   104    102 "1"  "Transformer" "Closed" "Closed" "NO"  "104"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.002100     0.087749     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   129.999995     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   105    102 "1"  "Transformer" "Closed" "Closed" "NO"  "105"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.000970     0.059419     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   259.999990     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   113    112 "1"  "Transformer" "Closed" "Closed" "NO"  "113"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.002077     0.058615     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   350.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   114    112 "1"  "Transformer" "Closed" "Closed" "NO"  "114"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.060000     0.434013     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    20.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   115    112 "1"  "Transformer" "Closed" "Closed" "NO"  "115"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.001280     0.062771     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   200.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   117    116 "1"  "Transformer" "Closed" "Closed" "NO"  "117"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000517     0.034943     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   300.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   122    121 "1"  "Transformer" "Closed" "Closed" "NO"  "122"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000786     0.063023     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   200.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   124    123 "1"  "Transformer" "Closed" "Closed" "NO"  "124"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000329     0.017481     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   419.999981     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   125    123 "1"  "Transformer" "Closed" "Closed" "NO"  "125"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.004480     0.104562     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   170.000005     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   126    123 "1"  "Transformer" "Closed" "Closed" "NO"  "126"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.001480     0.066043     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   170.000005     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   127    123 "1"  "Transformer" "Closed" "Closed" "NO"  "127"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.001000     0.031691     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   170.000005     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   129    128 "1"  "Transformer" "Closed" "Closed" "NO"  "129"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000753     0.044453     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   250.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   134    133 "1"  "Transformer" "Closed" "Closed" "NO"  "134"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000200     0.013328     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   400.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   135    133 "1"  "Transformer" "Closed" "Closed" "NO"  "135"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.000430     0.033512     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   580.000019     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   136    133 "1"  "Transformer" "Closed" "Closed" "NO"  "136"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.000430     0.027478     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   580.000019     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   147    146 "1"  "Transformer" "Closed" "Closed" "NO"  "147"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.002500     0.101810     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   130.599999     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   150    149 "1"  "Transformer" "Closed" "Closed" "NO"  "150"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000412     0.020251     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   400.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   151    149 "1"  "Transformer" "Closed" "Closed" "NO"  "151"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.022670     0.625521     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    20.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   152    149 "1"  "Transformer" "Closed" "Closed" "NO"  "152"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.002490     0.141687     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   100.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   153    149 "1"  "Transformer" "Closed" "Closed" "NO"  "153"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.005490     0.184603     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   100.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   154    149 "1"  "Transformer" "Closed" "Closed" "NO"  "154"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.002490     0.102940     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   100.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   155    149 "1"  "Transformer" "Closed" "Closed" "NO"  "155"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.002490     0.099835     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   100.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   157    156 "1"  "Transformer" "Closed" "Closed" "NO"  "157"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000592     0.045654     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   300.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   161    160 "1"  "Transformer" "Closed" "Closed" "NO"  "161"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.001390     0.080288     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   180.200005     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   164    163 "1"  "Transformer" "Closed" "Closed" "NO"  "164"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.008207     0.113010     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    58.099997     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   165    163 "1"  "Transformer" "Closed" "Closed" "NO"  "165"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.007400     0.301657     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    64.999998     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   166    163 "1"  "Transformer" "Closed" "Closed" "NO"  "166"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.016368     0.382075     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    41.999999     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   167    163 "1"  "Transformer" "Closed" "Closed" "NO"  "167"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.010476     0.196499     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    41.999999     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   168    163 "1"  "Transformer" "Closed" "Closed" "NO"  "168"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.018000     0.490983     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    40.000001     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   169    163 "1"  "Transformer" "Closed" "Closed" "NO"  "169"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.016368     0.396417     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    40.000001     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   170    163 "1"  "Transformer" "Closed" "Closed" "NO"  "170"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.016368     0.374902     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    35.600001     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   179    178 "1"  "Transformer" "Closed" "Closed" "NO"  "179"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.000495     0.036157     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   250.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   182    181 "1"  "Transformer" "Closed" "Closed" "NO"  "182"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.010990     0.297746     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    60.299999     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   183    181 "1"  "Transformer" "Closed" "Closed" "NO"  "183"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.004627     0.114254     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    64.999998     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   188    187 "1"  "Transformer" "Closed" "Closed" "NO"  "188"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000   115.000000   230.000000     0.001394     0.044762     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   400.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   189    187 "1"  "Transformer" "Closed" "Closed" "NO"  "189"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   230.000000     0.000300     0.007815     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"   740.000010     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   196    195 "1"  "Transformer" "Closed" "Closed" "NO"  "196"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.002850     0.060038     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    87.699997     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   197    195 "1"  "Transformer" "Closed" "Closed" "NO"  "197"    "Fixed" "NO"       0 "NO "     0.000000     0.000100     1.500000     0.510000 "Middle"    100.000000    13.800000   115.000000     0.002850     0.191484     0.000000     0.000000     0.000000     0.000000     1.000000     1.000000     1.500000     0.510000     0.006250     1.000000     0.000000            0     0.000000 "YES" "Default"    87.699997     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000     0.000000            1   100.000000 "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" ""
}
DATA (Shunt, [BusNum,ShuntID,SSStatus,SSCMode,SSNMW,SSNMVR,SVCSTSV,ShuntID:2,AreaNum,ZoneNum,
   BANumber,OwnerNum,OwnPercent,OwnerNum:1,OwnPercent:1,OwnerNum:2,OwnPercent:2,
   OwnerNum:3,OwnPercent:3,EMSType,EMSDeviceID,DataMaintainerAssign,AllLabels])
{
      15 "1"  "Closed" "Fixed"      0.00000000000000000000 30.00000119209289550000 "NO " ""      1      4     15     1 100.000 "" "" "" "" "" "" "" "" "" ""
      95 "1"  "Closed" "Fixed"      0.00000000000000000000 30.00000119209289550000 "NO " ""      1      7     95     1 100.000 "" "" "" "" "" "" "" "" "" ""
     100 "1"  "Closed" "Fixed"      0.00000000000000000000 80.00000119209289550000 "NO " ""      1      5    100     1 100.000 "" "" "" "" "" "" "" "" "" ""
     194 "1"  "Closed" "Fixed"      0.00000000000000000000 50.00000000000000000000 "NO " ""      1      3    194     1 100.000 "" "" "" "" "" "" "" "" "" ""
}
DATA (Area, [AreaNum,AreaName,SAName,BGReportLimits,BGReportLimMaxKV,BGReportLimMinKV,
   BGAutoSS,BGAutoXF,BGAGC,AreaUnSpecifiedStudyMW,BusSlack,ConvergenceTol,
   EnforceGenMWLimits,InjGrpName,UseConstantPF,AreaInjGrpSlackPowerFactor,
   PVCQPowerFactMult,AreaInjGrpSlackEnforcePosLoad,
   AreaInjGrpSlackEnforceMWLimits,AreaInjGrpSlackEnforceAGC,DataMaintainerAssign])
{
       1 "Illinois"                         "" "YES" 9999.0000   0.0000 "YES" "YES" "OPF"               0.000 ""              1.00 "YES" "" "YES" 1.000000 1.000000 "NO " "NO " "NO " ""
}
DATA (BalancingAuthority, [BANumber,BAName,BGAGC,AreaUnSpecifiedStudyMW,BusSlack,ConvergenceTol,
   DataMaintainerAssign])
{
1 "1" "Off AGC"        0.000 ""  1.00 ""
2 "2" "Off AGC"        0.000 ""  1.00 ""
3 "3" "Off AGC"        0.000 ""  1.00 ""
4 "4" "Off AGC"        0.000 ""  1.00 ""
5 "5" "Off AGC"        0.000 ""  1.00 ""
6 "6" "Off AGC"        0.000 ""  1.00 ""
7 "7" "Off AGC"        0.000 ""  1.00 ""
8 "8" "Off AGC"        0.000 ""  1.00 ""
9 "9" "Off AGC"        0.000 ""  1.00 ""
10 "10" "Off AGC"        0.000 ""  1.00 ""
11 "11" "Off AGC"        0.000 ""  1.00 ""
12 "12" "Off AGC"        0.000 ""  1.00 ""
13 "13" "Off AGC"        0.000 ""  1.00 ""
14 "14" "Off AGC"        0.000 ""  1.00 ""
15 "15" "Off AGC"        0.000 ""  1.00 ""
16 "16" "Off AGC"        0.000 ""  1.00 ""
17 "17" "Off AGC"        0.000 ""  1.00 ""
18 "18" "Off AGC"        0.000 ""  1.00 ""
19 "19" "Off AGC"        0.000 ""  1.00 ""
20 "20" "Off AGC"        0.000 ""  1.00 ""
21 "21" "Off AGC"        0.000 ""  1.00 ""
22 "22" "Off AGC"        0.000 ""  1.00 ""
23 "23" "Off AGC"        0.000 ""  1.00 ""
24 "24" "Off AGC"        0.000 ""  1.00 ""
25 "25" "Off AGC"        0.000 ""  1.00 ""
26 "26" "Off AGC"        0.000 ""  1.00 ""
27 "27" "Off AGC"        0.000 ""  1.00 ""
28 "28" "Off AGC"        0.000 ""  1.00 ""
29 "29" "Off AGC"        0.000 ""  1.00 ""
30 "30" "Off AGC"        0.000 ""  1.00 ""
31 "31" "Off AGC"        0.000 ""  1.00 ""
32 "32" "Off AGC"        0.000 ""  1.00 ""
33 "33" "Off AGC"        0.000 ""  1.00 ""
34 "34" "Off AGC"        0.000 ""  1.00 ""
35 "35" "Off AGC"        0.000 ""  1.00 ""
36 "36" "Off AGC"        0.000 ""  1.00 ""
37 "37" "Off AGC"        0.000 ""  1.00 ""
38 "38" "Off AGC"        0.000 ""  1.00 ""
39 "39" "Off AGC"        0.000 ""  1.00 ""
40 "40" "Off AGC"        0.000 ""  1.00 ""
41 "41" "Off AGC"        0.000 ""  1.00 ""
42 "42" "Off AGC"        0.000 ""  1.00 ""
43 "43" "Off AGC"        0.000 ""  1.00 ""
44 "44" "Off AGC"        0.000 ""  1.00 ""
45 "45" "Off AGC"        0.000 ""  1.00 ""
46 "46" "Off AGC"        0.000 ""  1.00 ""
47 "47" "Off AGC"        0.000 ""  1.00 ""
48 "48" "Off AGC"        0.000 ""  1.00 ""
49 "49" "Off AGC"        0.000 ""  1.00 ""
50 "50" "Off AGC"        0.000 ""  1.00 ""
51 "51" "Off AGC"        0.000 ""  1.00 ""
52 "52" "Off AGC"        0.000 ""  1.00 ""
53 "53" "Off AGC"        0.000 ""  1.00 ""
54 "54" "Off AGC"        0.000 ""  1.00 ""
55 "55" "Off AGC"        0.000 ""  1.00 ""
56 "56" "Off AGC"        0.000 ""  1.00 ""
57 "57" "Off AGC"        0.000 ""  1.00 ""
58 "58" "Off AGC"        0.000 ""  1.00 ""
59 "59" "Off AGC"        0.000 ""  1.00 ""
60 "60" "Off AGC"        0.000 ""  1.00 ""
61 "61" "Off AGC"        0.000 ""  1.00 ""
62 "62" "Off AGC"        0.000 ""  1.00 ""
63 "63" "Off AGC"        0.000 ""  1.00 ""
64 "64" "Off AGC"        0.000 ""  1.00 ""
65 "65" "Off AGC"        0.000 ""  1.00 ""
66 "66" "Off AGC"        0.000 ""  1.00 ""
67 "67" "Off AGC"        0.000 ""  1.00 ""
68 "68" "Off AGC"        0.000 ""  1.00 ""
69 "69" "Off AGC"        0.000 ""  1.00 ""
70 "70" "Off AGC"        0.000 ""  1.00 ""
71 "71" "Off AGC"        0.000 ""  1.00 ""
72 "72" "Off AGC"        0.000 ""  1.00 ""
73 "73" "Off AGC"        0.000 ""  1.00 ""
74 "74" "Off AGC"        0.000 ""  1.00 ""
75 "75" "Off AGC"        0.000 ""  1.00 ""
76 "76" "Off AGC"        0.000 ""  1.00 ""
77 "77" "Off AGC"        0.000 ""  1.00 ""
78 "78" "Off AGC"        0.000 ""  1.00 ""
79 "79" "Off AGC"        0.000 ""  1.00 ""
80 "80" "Off AGC"        0.000 ""  1.00 ""
81 "81" "Off AGC"        0.000 ""  1.00 ""
82 "82" "Off AGC"        0.000 ""  1.00 ""
83 "83" "Off AGC"        0.000 ""  1.00 ""
84 "84" "Off AGC"        0.000 ""  1.00 ""
85 "85" "Off AGC"        0.000 ""  1.00 ""
86 "86" "Off AGC"        0.000 ""  1.00 ""
87 "87" "Off AGC"        0.000 ""  1.00 ""
88 "88" "Off AGC"        0.000 ""  1.00 ""
89 "89" "Off AGC"        0.000 ""  1.00 ""
90 "90" "Off AGC"        0.000 ""  1.00 ""
91 "91" "Off AGC"        0.000 ""  1.00 ""
92 "92" "Off AGC"        0.000 ""  1.00 ""
93 "93" "Off AGC"        0.000 ""  1.00 ""
94 "94" "Off AGC"        0.000 ""  1.00 ""
95 "95" "Off AGC"        0.000 ""  1.00 ""
96 "96" "Off AGC"        0.000 ""  1.00 ""
97 "97" "Off AGC"        0.000 ""  1.00 ""
98 "98" "Off AGC"        0.000 ""  1.00 ""
99 "99" "Off AGC"        0.000 ""  1.00 ""
100 "100" "Off AGC"        0.000 ""  1.00 ""
101 "101" "Off AGC"        0.000 ""  1.00 ""
102 "102" "Off AGC"        0.000 ""  1.00 ""
103 "103" "Off AGC"        0.000 ""  1.00 ""
104 "104" "Off AGC"        0.000 ""  1.00 ""
105 "105" "Off AGC"        0.000 ""  1.00 ""
106 "106" "Off AGC"        0.000 ""  1.00 ""
107 "107" "Off AGC"        0.000 ""  1.00 ""
108 "108" "Off AGC"        0.000 ""  1.00 ""
109 "109" "Off AGC"        0.000 ""  1.00 ""
110 "110" "Off AGC"        0.000 ""  1.00 ""
111 "111" "Off AGC"        0.000 ""  1.00 ""
112 "112" "Off AGC"        0.000 ""  1.00 ""
113 "113" "Off AGC"        0.000 ""  1.00 ""
114 "114" "Off AGC"        0.000 ""  1.00 ""
115 "115" "Off AGC"        0.000 ""  1.00 ""
116 "116" "Off AGC"        0.000 ""  1.00 ""
117 "117" "Off AGC"        0.000 ""  1.00 ""
118 "118" "Off AGC"        0.000 ""  1.00 ""
119 "119" "Off AGC"        0.000 ""  1.00 ""
120 "120" "Off AGC"        0.000 ""  1.00 ""
121 "121" "Off AGC"        0.000 ""  1.00 ""
122 "122" "Off AGC"        0.000 ""  1.00 ""
123 "123" "Off AGC"        0.000 ""  1.00 ""
124 "124" "Off AGC"        0.000 ""  1.00 ""
125 "125" "Off AGC"        0.000 ""  1.00 ""
126 "126" "Off AGC"        0.000 ""  1.00 ""
127 "127" "Off AGC"        0.000 ""  1.00 ""
128 "128" "Off AGC"        0.000 ""  1.00 ""
129 "129" "Off AGC"        0.000 ""  1.00 ""
130 "130" "Off AGC"        0.000 ""  1.00 ""
131 "131" "Off AGC"        0.000 ""  1.00 ""
132 "132" "Off AGC"        0.000 ""  1.00 ""
133 "133" "Off AGC"        0.000 ""  1.00 ""
134 "134" "Off AGC"        0.000 ""  1.00 ""
135 "135" "Off AGC"        0.000 ""  1.00 ""
136 "136" "Off AGC"        0.000 ""  1.00 ""
137 "137" "Off AGC"        0.000 ""  1.00 ""
138 "138" "Off AGC"        0.000 ""  1.00 ""
139 "139" "Off AGC"        0.000 ""  1.00 ""
140 "140" "Off AGC"        0.000 ""  1.00 ""
141 "141" "Off AGC"        0.000 ""  1.00 ""
142 "142" "Off AGC"        0.000 ""  1.00 ""
143 "143" "Off AGC"        0.000 ""  1.00 ""
144 "144" "Off AGC"        0.000 ""  1.00 ""
145 "145" "Off AGC"        0.000 ""  1.00 ""
146 "146" "Off AGC"        0.000 ""  1.00 ""
147 "147" "Off AGC"        0.000 ""  1.00 ""
148 "148" "Off AGC"        0.000 ""  1.00 ""
149 "149" "Off AGC"        0.000 ""  1.00 ""
150 "150" "Off AGC"        0.000 ""  1.00 ""
151 "151" "Off AGC"        0.000 ""  1.00 ""
152 "152" "Off AGC"        0.000 ""  1.00 ""
153 "153" "Off AGC"        0.000 ""  1.00 ""
154 "154" "Off AGC"        0.000 ""  1.00 ""
155 "155" "Off AGC"        0.000 ""  1.00 ""
156 "156" "Off AGC"        0.000 ""  1.00 ""
157 "157" "Off AGC"        0.000 ""  1.00 ""
158 "158" "Off AGC"        0.000 ""  1.00 ""
159 "159" "Off AGC"        0.000 ""  1.00 ""
160 "160" "Off AGC"        0.000 ""  1.00 ""
161 "161" "Off AGC"        0.000 ""  1.00 ""
162 "162" "Off AGC"        0.000 ""  1.00 ""
163 "163" "Off AGC"        0.000 ""  1.00 ""
164 "164" "Off AGC"        0.000 ""  1.00 ""
165 "165" "Off AGC"        0.000 ""  1.00 ""
166 "166" "Off AGC"        0.000 ""  1.00 ""
167 "167" "Off AGC"        0.000 ""  1.00 ""
168 "168" "Off AGC"        0.000 ""  1.00 ""
169 "169" "Off AGC"        0.000 ""  1.00 ""
170 "170" "Off AGC"        0.000 ""  1.00 ""
171 "171" "Off AGC"        0.000 ""  1.00 ""
172 "172" "Off AGC"        0.000 ""  1.00 ""
173 "173" "Off AGC"        0.000 ""  1.00 ""
174 "174" "Off AGC"        0.000 ""  1.00 ""
175 "175" "Off AGC"        0.000 ""  1.00 ""
176 "176" "Off AGC"        0.000 ""  1.00 ""
177 "177" "Off AGC"        0.000 ""  1.00 ""
178 "178" "Off AGC"        0.000 ""  1.00 ""
179 "179" "Off AGC"        0.000 ""  1.00 ""
180 "180" "Off AGC"        0.000 ""  1.00 ""
181 "181" "Off AGC"        0.000 ""  1.00 ""
182 "182" "Off AGC"        0.000 ""  1.00 ""
183 "183" "Off AGC"        0.000 ""  1.00 ""
184 "184" "Off AGC"        0.000 ""  1.00 ""
185 "185" "Off AGC"        0.000 ""  1.00 ""
186 "186" "Off AGC"        0.000 ""  1.00 ""
187 "187" "Off AGC"        0.000 ""  1.00 ""
188 "188" "Off AGC"        0.000 ""  1.00 ""
189 "189" "Off AGC"        0.000 ""  1.00 ""
190 "190" "Off AGC"        0.000 ""  1.00 ""
191 "191" "Off AGC"        0.000 ""  1.00 ""
192 "192" "Off AGC"        0.000 ""  1.00 ""
193 "193" "Off AGC"        0.000 ""  1.00 ""
194 "194" "Off AGC"        0.000 ""  1.00 ""
195 "195" "Off AGC"        0.000 ""  1.00 ""
196 "196" "Off AGC"        0.000 ""  1.00 ""
197 "197" "Off AGC"        0.000 ""  1.00 ""
198 "198" "Off AGC"        0.000 ""  1.00 ""
199 "199" "Off AGC"        0.000 ""  1.00 ""
200 "200" "Off AGC"        0.000 ""  1.00 ""
}
DATA (Zone, [ZoneNum,ZoneName,BGReportLimits,BGReportLimMaxKV,BGReportLimMinKV,
   DataMaintainerAssign])
{
       1 "1"                                "YES" 9999.0000   0.0000 ""
       2 "Peoria"                           "YES" 9999.0000   0.0000 ""
       3 "Springfield"                      "YES" 9999.0000   0.0000 ""
       4 "Rural SW"                         "YES" 9999.0000   0.0000 ""
       5 "Champaign-Urbana"                 "YES" 9999.0000   0.0000 ""
       6 "Rural NE"                         "YES" 9999.0000   0.0000 ""
       7 "Bloomington-Normal"               "YES" 9999.0000   0.0000 ""
}
DATA (Sim_Solution_Options_Value, [VariableName,ValueField])
{
"AGCToleranceMVA"                  "5"
"ChkDFACTS"                        "NO"
"ChkMWAGC"                         "YES"
"ChkPhaseShifters"                 "YES"
"ChkShunts"                        "YES"
"ChkSVCs"                          "YES"
"ChkTaps"                          "YES"
"ChkVarBackoffImmediately"         "YES"
"ChkVarImmediately"                "NO"
"CloseCBToEnergizeShunts"          "NO"
"ConsolidationUse"                 "NO"
"CTGInterfaceEnforcement"          "PowerFlow"
"DCApprox"                         "NO"
"DCLossComp"                       "NO"
"DCModelType"                      "RIgnore"
"DCMvarComp"                       "NO"
"DCPhaseIgnore"                    "YES"
"DCXFCorrIgnore"                   "YES"
"DisableAngleRotation"             "NO"
"DisableAngleSmoothing"            "NO"
"DisableGenMVRCheck"               "NO"
"DisableOptMult"                   "NO"
"DisableRestoreSolution"           "NO"
"DisableRestoreState"              "NO"
"DisableXFTapWrongSign"            "YES"
"DoOneIteration"                   "NO"
"DynAssignSlack"                   "YES"
"EconDispEnforceConvex"            "NO"
"EconDispPenaltyFactors"           "YES"
"EnforceGenMWLimits"               "YES"
"EvalSolutionIsland"               "NO"
"FlatStartInit"                    "NO"
"LogID"                            "Numbers"
"LogLTCColor"                      "32768"
"LogLTCSuppress"                   "NO"
"LogMvarColor"                     "8388736"
"LogMvarSuppress"                  "NO"
"LogMWColor"                       "16711680"
"LogMWSuppress"                    "NO"
"LogNomkV"                         "NO"
"LogOPFLPColor"                    "16711680"
"LogOPFLPSuppress"                 "YES"
"LogPhaseColor"                    "8388863"
"LogPhaseSuppress"                 "NO"
"LogShuntColor"                    "33023"
"LogShuntSuppress"                 "NO"
"LossSenseFunc"                    "None"
"LTCTapBalance"                    "YES"
"MaxItr"                           "50"
"MaxItrVoltLoop"                   "20"
"MinLTCSense"                      "0.01"
"MinVoltILoad"                     "0.5"
"MinVoltSLoad"                     "0.7"
"ModelPSDiscrete"                  "NO"
"MVABase"                          "100"
"MVAConvergenceTol"                "0.1"
"MvarSharingAllocation"            "RegPerc"
"MWAGCAreaIsland"                  "Use Area/SuperArea ACE"
"MWAGCIGEnforceGenMWLimits"        "NO"
"MWAGCIGName"                      ""
"MWAGCIGOnlyAGCAble"               "NO"
"MWAGCIGPositiveLoad"              "NO"
"MWAGCIGPowerFact"                 "1"
"MWAGCIGQMult"                     "1"
"MWAGCIGUseContantPF"              "NO"
"PreventOscillations"              "YES"
"ShuntInner"                       "YES"
"TransformerStepping"              "Coordinated"
"ZBRThreshold"                     "0.0002"
}
DATA (PostPowerFlowActions, [CTGSkip])
{
"NO "
}
DATA (GICXFormer, [BusNum3W,BusNum3W:1,BusNum3W:2,BusNum3W:3,LineCircuit,GICManualCoilR,
   GICCoilRFrom,GICCoilRTo,XFConfiguration,XFConfiguration:1,XFConfiguration:2,
   GICXFConfigUsed,XFIsAutoXF,GICAutoXFUsed,GICBlockDevice])
{
          14           15            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          45           46            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          48           49            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          48           50            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          48           51            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          48           52            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          48           53            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          55           56            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          64           65            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          66           67            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          66           68            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          66           69            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          66           70            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          66           71            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          66           72            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          66           73            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          75           76            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          75           77            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          75           78            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          75           79            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          81           82            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          87           88            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          89           90            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          89           91            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          89           92            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          93           94            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
          98           99            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         102          103            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         102          104            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         102          105            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         112          113            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         112          114            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         112          115            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         116          117            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         121          122            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         123          124            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         123          125            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         123          126            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         123          127            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         128          129            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         133          134            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         133          135            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         133          136            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         146          147            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         149          150            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         149          151            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         149          152            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         149          153            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         149          154            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         149          155            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         156          157            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         160          161            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          164            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          165            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          166            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          167            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          168            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          169            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         163          170            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         178          179            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         181          182            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         181          183            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         187          188            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         187          189            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         195          196            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
         195          197            0            0 "1" "No"     0.000000     0.000000 "Unknown" "Unknown" "" "Unknown-Unknown" "Unknown" "NO " "NO "
}
DATA (ContingencyElement, [Object,CTGLabel,Action,TimeDelay,FilterName,ActionStatus,ElementID,BusNum:1,
   BusNum,Comment,WhoAmI])
{
"BRANCH 2 1 1" "L_000002CREVECOEUR1-000001CREVECOEUR0C1" "OPEN"     0 "" "CHECK" "1"            1            2 "" "OPEN Line CREVE COEUR 1_115.0 (2)  TO  CREVE COEUR 0_115.0 (1) CKT 1"
"BRANCH 1 119 1" "L_000001CREVECOEUR0-000119METAMORA0C1" "OPEN"     0 "" "CHECK" "1"          119            1 "" "OPEN Line CREVE COEUR 0_115.0 (1)  TO  METAMORA 0_115.0 (119) CKT 1"
"BRANCH 124 1 1" "L_000124BARTONVILLE1-000001CREVECOEUR0C1" "OPEN"     0 "" "CHECK" "1"            1          124 "" "OPEN Line BARTONVILLE 1_115.0 (124)  TO  CREVE COEUR 0_115.0 (1) CKT 1"
"BRANCH 193 1 1" "L_000193PEORIA10-000001CREVECOEUR0C1" "OPEN"     0 "" "CHECK" "1"            1          193 "" "OPEN Line PEORIA 1 0_115.0 (193)  TO  CREVE COEUR 0_115.0 (1) CKT 1"
"BRANCH 4 3 1" "L_000004ILLIOPOLIS1-000003ILLIOPOLIS0C1" "OPEN"     0 "" "CHECK" "1"            3            4 "" "OPEN Line ILLIOPOLIS 1_115.0 (4)  TO  ILLIOPOLIS 0_115.0 (3) CKT 1"
"BRANCH 57 3 1" "L_000057MOUNTPULASKI0-000003ILLIOPOLIS0C1" "OPEN"     0 "" "CHECK" "1"            3           57 "" "OPEN Line MOUNT PULASKI 0_115.0 (57)  TO  ILLIOPOLIS 0_115.0 (3) CKT 1"
"BRANCH 3 137 1" "L_000003ILLIOPOLIS0-000137NIANTIC0C1" "OPEN"     0 "" "CHECK" "1"          137            3 "" "OPEN Line ILLIOPOLIS 0_115.0 (3)  TO  NIANTIC 0_115.0 (137) CKT 1"
"BRANCH 6 5 1" "L_000006PAXTON21-000005PAXTON20C1" "OPEN"     0 "" "CHECK" "1"            5            6 "" "OPEN Line PAXTON 2 1_115.0 (6)  TO  PAXTON 2 0_115.0 (5) CKT 1"
"BRANCH 48 5 1" "L_000048RANTOUL20-000005PAXTON20C1" "OPEN"     0 "" "CHECK" "1"            5           48 "" "OPEN Line RANTOUL 2 0_115.0 (48)  TO  PAXTON 2 0_115.0 (5) CKT 1"
"BRANCH 5 64 1" "L_000005PAXTON20-000064PAXTON10C1" "OPEN"     0 "" "CHECK" "1"           64            5 "" "OPEN Line PAXTON 2 0_115.0 (5)  TO  PAXTON 1 0_115.0 (64) CKT 1"
"BRANCH 8 7 1" "L_000008PEORIA91-000007PEORIA90C1" "OPEN"     0 "" "CHECK" "1"            7            8 "" "OPEN Line PEORIA 9 1_115.0 (8)  TO  PEORIA 9 0_115.0 (7) CKT 1"
"BRANCH 7 86 1" "L_000007PEORIA90-000086PEORIAHEIGHTS0C1" "OPEN"     0 "" "CHECK" "1"           86            7 "" "OPEN Line PEORIA 9 0_115.0 (7)  TO  PEORIA HEIGHTS 0_115.0 (86) CKT 1"
"BRANCH 7 101 1" "L_000007PEORIA90-000101PEORIA70C1" "OPEN"     0 "" "CHECK" "1"          101            7 "" "OPEN Line PEORIA 9 0_115.0 (7)  TO  PEORIA 7 0_115.0 (101) CKT 1"
"BRANCH 7 148 1" "L_000007PEORIA90-000148WASHINGTON0C1" "OPEN"     0 "" "CHECK" "1"          148            7 "" "OPEN Line PEORIA 9 0_115.0 (7)  TO  WASHINGTON 0_115.0 (148) CKT 1"
"BRANCH 10 9 1" "L_000010PEORIA81-000009PEORIA80C1" "OPEN"     0 "" "CHECK" "1"            9           10 "" "OPEN Line PEORIA 8 1_115.0 (10)  TO  PEORIA 8 0_115.0 (9) CKT 1"
"BRANCH 9 124 1" "L_000009PEORIA80-000124BARTONVILLE1C1" "OPEN"     0 "" "CHECK" "1"          124            9 "" "OPEN Line PEORIA 8 0_115.0 (9)  TO  BARTONVILLE 1_115.0 (124) CKT 1"
"BRANCH 131 9 1" "L_000131PEORIA50-000009PEORIA80C1" "OPEN"     0 "" "CHECK" "1"            9          131 "" "OPEN Line PEORIA 5 0_115.0 (131)  TO  PEORIA 8 0_115.0 (9) CKT 1"
"BRANCH 9 141 1" "L_000009PEORIA80-000141PEORIA40C1" "OPEN"     0 "" "CHECK" "1"          141            9 "" "OPEN Line PEORIA 8 0_115.0 (9)  TO  PEORIA 4 0_115.0 (141) CKT 1"
"BRANCH 9 193 1" "L_000009PEORIA80-000193PEORIA10C1" "OPEN"     0 "" "CHECK" "1"          193            9 "" "OPEN Line PEORIA 8 0_115.0 (9)  TO  PEORIA 1 0_115.0 (193) CKT 1"
"BRANCH 12 11 1" "L_000012LOVINGTON1-000011LOVINGTON0C1" "OPEN"     0 "" "CHECK" "1"           11           12 "" "OPEN Line LOVINGTON 1_115.0 (12)  TO  LOVINGTON 0_115.0 (11) CKT 1"
"BRANCH 13 11 1" "L_000013LOVINGTON2-000011LOVINGTON0C1" "OPEN"     0 "" "CHECK" "1"           11           13 "" "OPEN Line LOVINGTON 2_115.0 (13)  TO  LOVINGTON 0_115.0 (11) CKT 1"
"BRANCH 11 15 1" "L_000011LOVINGTON0-000015DECATUR31C1" "OPEN"     0 "" "CHECK" "1"           15           11 "" "OPEN Line LOVINGTON 0_115.0 (11)  TO  DECATUR 3 1_115.0 (15) CKT 1"
"BRANCH 11 93 1" "L_000011LOVINGTON0-000093TUSCOLA20C1" "OPEN"     0 "" "CHECK" "1"           93           11 "" "OPEN Line LOVINGTON 0_115.0 (11)  TO  TUSCOLA 2 0_115.0 (93) CKT 1"
"BRANCH 158 11 1" "L_000158MTZION0-000011LOVINGTON0C1" "OPEN"     0 "" "CHECK" "1"           11          158 "" "OPEN Line MT ZION 0_115.0 (158)  TO  LOVINGTON 0_115.0 (11) CKT 1"
"BRANCH 15 14 1" "T_000015DECATUR31-000014DECATUR30C1" "OPEN"     0 "" "CHECK" "1"           14           15 "" "OPEN Transformer DECATUR 3 1_115.0 (15)  TO  DECATUR 3 0_230.0 (14) CKT 1"
"BRANCH 14 121 1" "L_000014DECATUR30-000121CLINTON20C1" "OPEN"     0 "" "CHECK" "1"          121           14 "" "OPEN Line DECATUR 3 0_230.0 (14)  TO  CLINTON 2 0_230.0 (121) CKT 1"
"BRANCH 14 149 1" "L_000014DECATUR30-000149SPRINGFIELD50C1" "OPEN"     0 "" "CHECK" "1"          149           14 "" "OPEN Line DECATUR 3 0_230.0 (14)  TO  SPRINGFIELD 5 0_230.0 (149) CKT 1"
"BRANCH 16 15 1" "L_000016DECATUR32-000015DECATUR31C1" "OPEN"     0 "" "CHECK" "1"           15           16 "" "OPEN Line DECATUR 3 2_115.0 (16)  TO  DECATUR 3 1_115.0 (15) CKT 1"
"BRANCH 18 17 1" "L_000018MASONCITY1-000017MASONCITY0C1" "OPEN"     0 "" "CHECK" "1"           17           18 "" "OPEN Line MASON CITY 1_115.0 (18)  TO  MASON CITY 0_115.0 (17) CKT 1"
"BRANCH 19 17 1" "L_000019MASONCITY2-000017MASONCITY0C1" "OPEN"     0 "" "CHECK" "1"           17           19 "" "OPEN Line MASON CITY 2_115.0 (19)  TO  MASON CITY 0_115.0 (17) CKT 1"
"BRANCH 20 17 1" "L_000020MASONCITY3-000017MASONCITY0C1" "OPEN"     0 "" "CHECK" "1"           17           20 "" "OPEN Line MASON CITY 3_115.0 (20)  TO  MASON CITY 0_115.0 (17) CKT 1"
"BRANCH 21 17 1" "L_000021MASONCITY4-000017MASONCITY0C1" "OPEN"     0 "" "CHECK" "1"           17           21 "" "OPEN Line MASON CITY 4_115.0 (21)  TO  MASON CITY 0_115.0 (17) CKT 1"
"BRANCH 109 17 1" "L_000109DELAVAN0-000017MASONCITY0C1" "OPEN"     0 "" "CHECK" "1"           17          109 "" "OPEN Line DELAVAN 0_115.0 (109)  TO  MASON CITY 0_115.0 (17) CKT 1"
"BRANCH 17 120 1" "L_000017MASONCITY0-000120GREENVIEW0C1" "OPEN"     0 "" "CHECK" "1"          120           17 "" "OPEN Line MASON CITY 0_115.0 (17)  TO  GREENVIEW 0_115.0 (120) CKT 1"
"BRANCH 23 22 1" "L_000023BETHANY1-000022BETHANY0C1" "OPEN"     0 "" "CHECK" "1"           22           23 "" "OPEN Line BETHANY 1_115.0 (23)  TO  BETHANY 0_115.0 (22) CKT 1"
"BRANCH 24 22 1" "L_000024BETHANY2-000022BETHANY0C1" "OPEN"     0 "" "CHECK" "1"           22           24 "" "OPEN Line BETHANY 2_115.0 (24)  TO  BETHANY 0_115.0 (22) CKT 1"
"BRANCH 22 27 1" "L_000022BETHANY0-000027WINDSOR0C1" "OPEN"     0 "" "CHECK" "1"           27           22 "" "OPEN Line BETHANY 0_115.0 (22)  TO  WINDSOR 0_115.0 (27) CKT 1"
"BRANCH 158 22 1" "L_000158MTZION0-000022BETHANY0C1" "OPEN"     0 "" "CHECK" "1"           22          158 "" "OPEN Line MT ZION 0_115.0 (158)  TO  BETHANY 0_115.0 (22) CKT 1"
"BRANCH 26 25 1" "L_000026RANKIN1-000025RANKIN0C1" "OPEN"     0 "" "CHECK" "1"           25           26 "" "OPEN Line RANKIN 1_115.0 (26)  TO  RANKIN 0_115.0 (25) CKT 1"
"BRANCH 25 64 1" "L_000025RANKIN0-000064PAXTON10C1" "OPEN"     0 "" "CHECK" "1"           64           25 "" "OPEN Line RANKIN 0_115.0 (25)  TO  PAXTON 1 0_115.0 (64) CKT 1"
"BRANCH 199 25 1" "L_000199GIFFORD0-000025RANKIN0C1" "OPEN"     0 "" "CHECK" "1"           25          199 "" "OPEN Line GIFFORD 0_115.0 (199)  TO  RANKIN 0_115.0 (25) CKT 1"
"BRANCH 28 27 1" "L_000028WINDSOR1-000027WINDSOR0C1" "OPEN"     0 "" "CHECK" "1"           27           28 "" "OPEN Line WINDSOR 1_115.0 (28)  TO  WINDSOR 0_115.0 (27) CKT 1"
"BRANCH 27 93 1" "L_000027WINDSOR0-000093TUSCOLA20C1" "OPEN"     0 "" "CHECK" "1"           93           27 "" "OPEN Line WINDSOR 0_115.0 (27)  TO  TUSCOLA 2 0_115.0 (93) CKT 1"
"BRANCH 27 158 1" "L_000027WINDSOR0-000158MTZION0C1" "OPEN"     0 "" "CHECK" "1"          158           27 "" "OPEN Line WINDSOR 0_115.0 (27)  TO  MT ZION 0_115.0 (158) CKT 1"
"BRANCH 30 29 1" "L_000030PEKIN21-000029PEKIN20C1" "OPEN"     0 "" "CHECK" "1"           29           30 "" "OPEN Line PEKIN 2 1_115.0 (30)  TO  PEKIN 2 0_115.0 (29) CKT 1"
"BRANCH 124 29 1" "L_000124BARTONVILLE1-000029PEKIN20C1" "OPEN"     0 "" "CHECK" "1"           29          124 "" "OPEN Line BARTONVILLE 1_115.0 (124)  TO  PEKIN 2 0_115.0 (29) CKT 1"
"BRANCH 29 140 1" "L_000029PEKIN20-000140TREMONT0C1" "OPEN"     0 "" "CHECK" "1"          140           29 "" "OPEN Line PEKIN 2 0_115.0 (29)  TO  TREMONT 0_115.0 (140) CKT 1"
"BRANCH 32 31 1" "L_000032HEYWORTH1-000031HEYWORTH0C1" "OPEN"     0 "" "CHECK" "1"           31           32 "" "OPEN Line HEYWORTH 1_115.0 (32)  TO  HEYWORTH 0_115.0 (31) CKT 1"
"BRANCH 33 31 1" "L_000033HEYWORTH2-000031HEYWORTH0C1" "OPEN"     0 "" "CHECK" "1"           31           33 "" "OPEN Line HEYWORTH 2_115.0 (33)  TO  HEYWORTH 0_115.0 (31) CKT 1"
"BRANCH 177 31 1" "L_000177MACKINAW0-000031HEYWORTH0C1" "OPEN"     0 "" "CHECK" "1"           31          177 "" "OPEN Line MACKINAW 0_115.0 (177)  TO  HEYWORTH 0_115.0 (31) CKT 1"
"BRANCH 192 31 1" "L_000192BLOOMINGTON10-000031HEYWORTH0C1" "OPEN"     0 "" "CHECK" "1"           31          192 "" "OPEN Line BLOOMINGTON 1 0_115.0 (192)  TO  HEYWORTH 0_115.0 (31) CKT 1"
"BRANCH 35 34 1" "L_000035DECATUR21-000034DECATUR20C1" "OPEN"     0 "" "CHECK" "1"           34           35 "" "OPEN Line DECATUR 2 1_115.0 (35)  TO  DECATUR 2 0_115.0 (34) CKT 1"
"BRANCH 34 54 1" "L_000034DECATUR20-000054MACON0C1" "OPEN"     0 "" "CHECK" "1"           54           34 "" "OPEN Line DECATUR 2 0_115.0 (34)  TO  MACON 0_115.0 (54) CKT 1"
"BRANCH 34 137 1" "L_000034DECATUR20-000137NIANTIC0C1" "OPEN"     0 "" "CHECK" "1"          137           34 "" "OPEN Line DECATUR 2 0_115.0 (34)  TO  NIANTIC 0_115.0 (137) CKT 1"
"BRANCH 37 36 1" "L_000037LINCOLN1-000036LINCOLN0C1" "OPEN"     0 "" "CHECK" "1"           36           37 "" "OPEN Line LINCOLN 1_115.0 (37)  TO  LINCOLN 0_115.0 (36) CKT 1"
"BRANCH 38 36 1" "L_000038LINCOLN2-000036LINCOLN0C1" "OPEN"     0 "" "CHECK" "1"           36           38 "" "OPEN Line LINCOLN 2_115.0 (38)  TO  LINCOLN 0_115.0 (36) CKT 1"
"BRANCH 58 36 1" "L_000058WAPELLA0-000036LINCOLN0C1" "OPEN"     0 "" "CHECK" "1"           36           58 "" "OPEN Line WAPELLA 0_115.0 (58)  TO  LINCOLN 0_115.0 (36) CKT 1"
"BRANCH 83 36 1" "L_000083MINIER0-000036LINCOLN0C1" "OPEN"     0 "" "CHECK" "1"           36           83 "" "OPEN Line MINIER 0_115.0 (83)  TO  LINCOLN 0_115.0 (36) CKT 1"
"BRANCH 40 39 1" "L_000040SHERMAN1-000039SHERMAN0C1" "OPEN"     0 "" "CHECK" "1"           39           40 "" "OPEN Line SHERMAN 1_115.0 (40)  TO  SHERMAN 0_115.0 (39) CKT 1"
"BRANCH 39 85 1" "L_000039SHERMAN0-000085ATHENS0C1" "OPEN"     0 "" "CHECK" "1"           85           39 "" "OPEN Line SHERMAN 0_115.0 (39)  TO  ATHENS 0_115.0 (85) CKT 1"
"BRANCH 159 39 1" "L_000159BUFFALO0-000039SHERMAN0C1" "OPEN"     0 "" "CHECK" "1"           39          159 "" "OPEN Line BUFFALO 0_115.0 (159)  TO  SHERMAN 0_115.0 (39) CKT 1"
"BRANCH 41 100 1" "L_000041URBANA20-000100CHAMPAIGN30C1" "OPEN"     0 "" "CHECK" "1"          100           41 "" "OPEN Line URBANA 2 0_115.0 (41)  TO  CHAMPAIGN 3 0_115.0 (100) CKT 1"
"BRANCH 41 163 1" "L_000041URBANA20-000163CHAMPAIGN10C1" "OPEN"     0 "" "CHECK" "1"          163           41 "" "OPEN Line URBANA 2 0_115.0 (41)  TO  CHAMPAIGN 1 0_115.0 (163) CKT 1"
"BRANCH 41 180 1" "L_000041URBANA20-000180SAINTJOSEPH0C1" "OPEN"     0 "" "CHECK" "1"          180           41 "" "OPEN Line URBANA 2 0_115.0 (41)  TO  SAINT JOSEPH 0_115.0 (180) CKT 1"
"BRANCH 44 42 1" "L_000044PLEASANTPLAINS0-000042SPRINGFIELD80C1" "OPEN"     0 "" "CHECK" "1"           42           44 "" "OPEN Line PLEASANT PLAINS 0_115.0 (44)  TO  SPRINGFIELD 8 0_115.0 (42) CKT 1"
"BRANCH 181 42 1" "L_000181SPRINGFIELD20-000042SPRINGFIELD80C1" "OPEN"     0 "" "CHECK" "1"           42          181 "" "OPEN Line SPRINGFIELD 2 0_115.0 (181)  TO  SPRINGFIELD 8 0_115.0 (42) CKT 1"
"BRANCH 43 84 1" "L_000043CARLOCK0-000084HUDSON0C1" "OPEN"     0 "" "CHECK" "1"           84           43 "" "OPEN Line CARLOCK 0_115.0 (43)  TO  HUDSON 0_115.0 (84) CKT 1"
"BRANCH 43 132 1" "L_000043CARLOCK0-000132MORTON0C1" "OPEN"     0 "" "CHECK" "1"          132           43 "" "OPEN Line CARLOCK 0_115.0 (43)  TO  MORTON 0_115.0 (132) CKT 1"
"BRANCH 44 200 1" "L_000044PLEASANTPLAINS0-000200PETERSBURG0C1" "OPEN"     0 "" "CHECK" "1"          200           44 "" "OPEN Line PLEASANT PLAINS 0_115.0 (44)  TO  PETERSBURG 0_115.0 (200) CKT 1"
"BRANCH 46 45 1" "T_000046LEROY1-000045LEROY0C1" "OPEN"     0 "" "CHECK" "1"           45           46 "" "OPEN Transformer LE ROY 1_115.0 (46)  TO  LE ROY 0_230.0 (45) CKT 1"
"BRANCH 55 45 1" "L_000055ELLSWORTH20-000045LEROY0C1" "OPEN"     0 "" "CHECK" "1"           45           55 "" "OPEN Line ELLSWORTH 2 0_230.0 (55)  TO  LE ROY 0_230.0 (45) CKT 1"
"BRANCH 102 45 1" "L_000102ELLSWORTH10-000045LEROY0C1" "OPEN"     0 "" "CHECK" "1"           45          102 "" "OPEN Line ELLSWORTH 1 0_230.0 (102)  TO  LE ROY 0_230.0 (45) CKT 1"
"BRANCH 45 187 1" "L_000045LEROY0-000187CLINTON10C1" "OPEN"     0 "" "CHECK" "1"          187           45 "" "OPEN Line LE ROY 0_230.0 (45)  TO  CLINTON 1 0_230.0 (187) CKT 1"
"BRANCH 61 46 1" "L_000061BLOOMINGTON30-000046LEROY1C1" "OPEN"     0 "" "CHECK" "1"           46           61 "" "OPEN Line BLOOMINGTON 3 0_115.0 (61)  TO  LE ROY 1_115.0 (46) CKT 1"
"BRANCH 122 46 1" "L_000122CLINTON21-000046LEROY1C1" "OPEN"     0 "" "CHECK" "1"           46          122 "" "OPEN Line CLINTON 2 1_115.0 (122)  TO  LE ROY 1_115.0 (46) CKT 1"
"BRANCH 47 54 1" "L_000047DECATUR10-000054MACON0C1" "OPEN"     0 "" "CHECK" "1"           54           47 "" "OPEN Line DECATUR 1 0_115.0 (47)  TO  MACON 0_115.0 (54) CKT 1"
"BRANCH 47 66 1" "L_000047DECATUR10-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           47 "" "OPEN Line DECATUR 1 0_115.0 (47)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 49 48 1" "T_000049RANTOUL21-000048RANTOUL20C1" "OPEN"     0 "" "CHECK" "1"           48           49 "" "OPEN Transformer RANTOUL 2 1_ 13.8 (49)  TO  RANTOUL 2 0_115.0 (48) CKT 1"
"BRANCH 50 48 1" "T_000050RANTOUL22-000048RANTOUL20C1" "OPEN"     0 "" "CHECK" "1"           48           50 "" "OPEN Transformer RANTOUL 2 2_ 13.8 (50)  TO  RANTOUL 2 0_115.0 (48) CKT 1"
"BRANCH 51 48 1" "T_000051RANTOUL23-000048RANTOUL20C1" "OPEN"     0 "" "CHECK" "1"           48           51 "" "OPEN Transformer RANTOUL 2 3_ 13.8 (51)  TO  RANTOUL 2 0_115.0 (48) CKT 1"
"BRANCH 52 48 1" "T_000052RANTOUL24-000048RANTOUL20C1" "OPEN"     0 "" "CHECK" "1"           48           52 "" "OPEN Transformer RANTOUL 2 4_ 13.8 (52)  TO  RANTOUL 2 0_115.0 (48) CKT 1"
"BRANCH 53 48 1" "T_000053RANTOUL25-000048RANTOUL20C1" "OPEN"     0 "" "CHECK" "1"           48           53 "" "OPEN Transformer RANTOUL 2 5_ 13.8 (53)  TO  RANTOUL 2 0_115.0 (48) CKT 1"
"BRANCH 48 74 1" "L_000048RANTOUL20-000074RANTOUL10C1" "OPEN"     0 "" "CHECK" "1"           74           48 "" "OPEN Line RANTOUL 2 0_115.0 (48)  TO  RANTOUL 1 0_115.0 (74) CKT 1"
"BRANCH 54 66 1" "L_000054MACON0-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           54 "" "OPEN Line MACON 0_115.0 (54)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 56 55 1" "T_000056ELLSWORTH21-000055ELLSWORTH20C1" "OPEN"     0 "" "CHECK" "1"           55           56 "" "OPEN Transformer ELLSWORTH 2 1_115.0 (56)  TO  ELLSWORTH 2 0_230.0 (55) CKT 1"
"BRANCH 81 55 1" "L_000081GIBSONCITY20-000055ELLSWORTH20C1" "OPEN"     0 "" "CHECK" "1"           55           81 "" "OPEN Line GIBSON CITY 2 0_230.0 (81)  TO  ELLSWORTH 2 0_230.0 (55) CKT 1"
"BRANCH 55 102 1" "L_000055ELLSWORTH20-000102ELLSWORTH10C1" "OPEN"     0 "" "CHECK" "1"          102           55 "" "OPEN Line ELLSWORTH 2 0_230.0 (55)  TO  ELLSWORTH 1 0_230.0 (102) CKT 1"
"BRANCH 55 112 1" "L_000055ELLSWORTH20-000112NORMAL20C1" "OPEN"     0 "" "CHECK" "1"          112           55 "" "OPEN Line ELLSWORTH 2 0_230.0 (55)  TO  NORMAL 2 0_230.0 (112) CKT 1"
"BRANCH 55 128 1" "L_000055ELLSWORTH20-000128NORMAL10C1" "OPEN"     0 "" "CHECK" "1"          128           55 "" "OPEN Line ELLSWORTH 2 0_230.0 (55)  TO  NORMAL 1 0_230.0 (128) CKT 1"
"BRANCH 56 103 1" "L_000056ELLSWORTH21-000103ELLSWORTH11C1" "OPEN"     0 "" "CHECK" "1"          103           56 "" "OPEN Line ELLSWORTH 2 1_115.0 (56)  TO  ELLSWORTH 1 1_115.0 (103) CKT 1"
"BRANCH 57 159 1" "L_000057MOUNTPULASKI0-000159BUFFALO0C1" "OPEN"     0 "" "CHECK" "1"          159           57 "" "OPEN Line MOUNT PULASKI 0_115.0 (57)  TO  BUFFALO 0_115.0 (159) CKT 1"
"BRANCH 95 58 1" "L_000095KENNEY0-000058WAPELLA0C1" "OPEN"     0 "" "CHECK" "1"           58           95 "" "OPEN Line KENNEY 0_115.0 (95)  TO  WAPELLA 0_115.0 (58) CKT 1"
"BRANCH 177 58 1" "L_000177MACKINAW0-000058WAPELLA0C1" "OPEN"     0 "" "CHECK" "1"           58          177 "" "OPEN Line MACKINAW 0_115.0 (177)  TO  WAPELLA 0_115.0 (58) CKT 1"
"BRANCH 59 119 1" "L_000059ROANOKE0-000119METAMORA0C1" "OPEN"     0 "" "CHECK" "1"          119           59 "" "OPEN Line ROANOKE 0_115.0 (59)  TO  METAMORA 0_115.0 (119) CKT 1"
"BRANCH 59 139 1" "L_000059ROANOKE0-000139ELPASO0C1" "OPEN"     0 "" "CHECK" "1"          139           59 "" "OPEN Line ROANOKE 0_115.0 (59)  TO  EL PASO 0_115.0 (139) CKT 1"
"BRANCH 60 97 1" "L_000060GREENVALLEY0-000097MANITO0C1" "OPEN"     0 "" "CHECK" "1"           97           60 "" "OPEN Line GREEN VALLEY 0_115.0 (60)  TO  MANITO 0_115.0 (97) CKT 1"
"BRANCH 134 60 1" "L_000134PEKIN11-000060GREENVALLEY0C1" "OPEN"     0 "" "CHECK" "1"           60          134 "" "OPEN Line PEKIN 1 1_115.0 (134)  TO  GREEN VALLEY 0_115.0 (60) CKT 1"
"BRANCH 61 103 1" "L_000061BLOOMINGTON30-000103ELLSWORTH11C1" "OPEN"     0 "" "CHECK" "1"          103           61 "" "OPEN Line BLOOMINGTON 3 0_115.0 (61)  TO  ELLSWORTH 1 1_115.0 (103) CKT 1"
"BRANCH 159 62 1" "L_000159BUFFALO0-000062SPRINGFIELD70C1" "OPEN"     0 "" "CHECK" "1"           62          159 "" "OPEN Line BUFFALO 0_115.0 (159)  TO  SPRINGFIELD 7 0_115.0 (62) CKT 1"
"BRANCH 160 62 1" "L_000160SPRINGFIELD40-000062SPRINGFIELD70C1" "OPEN"     0 "" "CHECK" "1"           62          160 "" "OPEN Line SPRINGFIELD 4 0_115.0 (160)  TO  SPRINGFIELD 7 0_115.0 (62) CKT 1"
"BRANCH 63 66 1" "L_000063BEMENT0-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           63 "" "OPEN Line BEMENT 0_115.0 (63)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 63 184 1" "L_000063BEMENT0-000184MONTICELLO0C1" "OPEN"     0 "" "CHECK" "1"          184           63 "" "OPEN Line BEMENT 0_115.0 (63)  TO  MONTICELLO 0_115.0 (184) CKT 1"
"BRANCH 65 64 1" "T_000065PAXTON11-000064PAXTON10C1" "OPEN"     0 "" "CHECK" "1"           64           65 "" "OPEN Transformer PAXTON 1 1_ 13.8 (65)  TO  PAXTON 1 0_115.0 (64) CKT 1"
"BRANCH 67 66 1" "T_000067MOUNTZION1-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           67 "" "OPEN Transformer MOUNT ZION 1_ 13.8 (67)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 68 66 1" "T_000068MOUNTZION2-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           68 "" "OPEN Transformer MOUNT ZION 2_ 13.8 (68)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 69 66 1" "T_000069MOUNTZION3-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           69 "" "OPEN Transformer MOUNT ZION 3_ 13.8 (69)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 70 66 1" "T_000070MOUNTZION4-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           70 "" "OPEN Transformer MOUNT ZION 4_ 13.8 (70)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 71 66 1" "T_000071MOUNTZION5-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           71 "" "OPEN Transformer MOUNT ZION 5_ 13.8 (71)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 72 66 1" "T_000072MOUNTZION6-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           72 "" "OPEN Transformer MOUNT ZION 6_ 13.8 (72)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 73 66 1" "T_000073MOUNTZION7-000066MOUNTZION0C1" "OPEN"     0 "" "CHECK" "1"           66           73 "" "OPEN Transformer MOUNT ZION 7_ 13.8 (73)  TO  MOUNT ZION 0_115.0 (66) CKT 1"
"BRANCH 66 158 1" "L_000066MOUNTZION0-000158MTZION0C1" "OPEN"     0 "" "CHECK" "1"          158           66 "" "OPEN Line MOUNT ZION 0_115.0 (66)  TO  MT ZION 0_115.0 (158) CKT 1"
"BRANCH 74 190 1" "L_000074RANTOUL10-000190MAHOMET0C1" "OPEN"     0 "" "CHECK" "1"          190           74 "" "OPEN Line RANTOUL 1 0_115.0 (74)  TO  MAHOMET 0_115.0 (190) CKT 1"
"BRANCH 76 75 1" "T_000076BRIMFIELD1-000075BRIMFIELD0C1" "OPEN"     0 "" "CHECK" "1"           75           76 "" "OPEN Transformer BRIMFIELD 1_ 13.8 (76)  TO  BRIMFIELD 0_115.0 (75) CKT 1"
"BRANCH 77 75 1" "T_000077BRIMFIELD2-000075BRIMFIELD0C1" "OPEN"     0 "" "CHECK" "1"           75           77 "" "OPEN Transformer BRIMFIELD 2_ 13.8 (77)  TO  BRIMFIELD 0_115.0 (75) CKT 1"
"BRANCH 78 75 1" "T_000078BRIMFIELD3-000075BRIMFIELD0C1" "OPEN"     0 "" "CHECK" "1"           75           78 "" "OPEN Transformer BRIMFIELD 3_ 13.8 (78)  TO  BRIMFIELD 0_115.0 (75) CKT 1"
"BRANCH 79 75 1" "T_000079BRIMFIELD4-000075BRIMFIELD0C1" "OPEN"     0 "" "CHECK" "1"           75           79 "" "OPEN Transformer BRIMFIELD 4_ 13.8 (79)  TO  BRIMFIELD 0_115.0 (75) CKT 1"
"BRANCH 108 75 1" "L_000108PRINCEVILLE0-000075BRIMFIELD0C1" "OPEN"     0 "" "CHECK" "1"           75          108 "" "OPEN Line PRINCEVILLE 0_115.0 (108)  TO  BRIMFIELD 0_115.0 (75) CKT 1"
"BRANCH 75 157 1" "L_000075BRIMFIELD0-000157PEORIA21C1" "OPEN"     0 "" "CHECK" "1"          157           75 "" "OPEN Line BRIMFIELD 0_115.0 (75)  TO  PEORIA 2 1_115.0 (157) CKT 1"
"BRANCH 80 100 1" "L_000080WELDON0-000100CHAMPAIGN30C1" "OPEN"     0 "" "CHECK" "1"          100           80 "" "OPEN Line WELDON 0_115.0 (80)  TO  CHAMPAIGN 3 0_115.0 (100) CKT 1"
"BRANCH 80 143 1" "L_000080WELDON0-000143CHAMPAIGN20C1" "OPEN"     0 "" "CHECK" "1"          143           80 "" "OPEN Line WELDON 0_115.0 (80)  TO  CHAMPAIGN 2 0_115.0 (143) CKT 1"
"BRANCH 82 81 1" "T_000082GIBSONCITY21-000081GIBSONCITY20C1" "OPEN"     0 "" "CHECK" "1"           81           82 "" "OPEN Transformer GIBSON CITY 2 1_115.0 (82)  TO  GIBSON CITY 2 0_230.0 (81) CKT 1"
"BRANCH 81 178 1" "L_000081GIBSONCITY20-000178URBANA10C1" "OPEN"     0 "" "CHECK" "1"          178           81 "" "OPEN Line GIBSON CITY 2 0_230.0 (81)  TO  URBANA 1 0_230.0 (178) CKT 1"
"BRANCH 82 195 1" "L_000082GIBSONCITY21-000195GIBSONCITY10C1" "OPEN"     0 "" "CHECK" "1"          195           82 "" "OPEN Line GIBSON CITY 2 1_115.0 (82)  TO  GIBSON CITY 1 0_115.0 (195) CKT 1"
"BRANCH 83 146 1" "L_000083MINIER0-000146HOPEDALE20C1" "OPEN"     0 "" "CHECK" "1"          146           83 "" "OPEN Line MINIER 0_115.0 (83)  TO  HOPEDALE 2 0_115.0 (146) CKT 1"
"BRANCH 83 186 1" "L_000083MINIER0-000186HOPEDALE10C1" "OPEN"     0 "" "CHECK" "1"          186           83 "" "OPEN Line MINIER 0_115.0 (83)  TO  HOPEDALE 1 0_115.0 (186) CKT 1"
"BRANCH 84 113 1" "L_000084HUDSON0-000113NORMAL21C1" "OPEN"     0 "" "CHECK" "1"          113           84 "" "OPEN Line HUDSON 0_115.0 (84)  TO  NORMAL 2 1_115.0 (113) CKT 1"
"BRANCH 85 120 1" "L_000085ATHENS0-000120GREENVIEW0C1" "OPEN"     0 "" "CHECK" "1"          120           85 "" "OPEN Line ATHENS 0_115.0 (85)  TO  GREENVIEW 0_115.0 (120) CKT 1"
"BRANCH 86 101 1" "L_000086PEORIAHEIGHTS0-000101PEORIA70C1" "OPEN"     0 "" "CHECK" "1"          101           86 "" "OPEN Line PEORIA HEIGHTS 0_115.0 (86)  TO  PEORIA 7 0_115.0 (101) CKT 1"
"BRANCH 142 86 1" "L_000142PEORIA30-000086PEORIAHEIGHTS0C1" "OPEN"     0 "" "CHECK" "1"           86          142 "" "OPEN Line PEORIA 3 0_115.0 (142)  TO  PEORIA HEIGHTS 0_115.0 (86) CKT 1"
"BRANCH 86 193 1" "L_000086PEORIAHEIGHTS0-000193PEORIA10C1" "OPEN"     0 "" "CHECK" "1"          193           86 "" "OPEN Line PEORIA HEIGHTS 0_115.0 (86)  TO  PEORIA 1 0_115.0 (193) CKT 1"
"BRANCH 88 87 1" "T_000088SPRINGFIELD61-000087SPRINGFIELD60C1" "OPEN"     0 "" "CHECK" "1"           87           88 "" "OPEN Transformer SPRINGFIELD 6 1_115.0 (88)  TO  SPRINGFIELD 6 0_230.0 (87) CKT 1"
"BRANCH 149 87 1" "L_000149SPRINGFIELD50-000087SPRINGFIELD60C1" "OPEN"     0 "" "CHECK" "1"           87          149 "" "OPEN Line SPRINGFIELD 5 0_230.0 (149)  TO  SPRINGFIELD 6 0_230.0 (87) CKT 1"
"BRANCH 88 150 1" "L_000088SPRINGFIELD61-000150SPRINGFIELD51C1" "OPEN"     0 "" "CHECK" "1"          150           88 "" "OPEN Line SPRINGFIELD 6 1_115.0 (88)  TO  SPRINGFIELD 5 1_115.0 (150) CKT 1"
"BRANCH 176 88 1" "L_000176SPRINGFIELD30-000088SPRINGFIELD61C1" "OPEN"     0 "" "CHECK" "1"           88          176 "" "OPEN Line SPRINGFIELD 3 0_115.0 (176)  TO  SPRINGFIELD 6 1_115.0 (88) CKT 1"
"BRANCH 88 194 1" "L_000088SPRINGFIELD61-000194SPRINGFIELD10C1" "OPEN"     0 "" "CHECK" "1"          194           88 "" "OPEN Line SPRINGFIELD 6 1_115.0 (88)  TO  SPRINGFIELD 1 0_115.0 (194) CKT 1"
"BRANCH 90 89 1" "T_000090CLINTON31-000089CLINTON30C1" "OPEN"     0 "" "CHECK" "1"           89           90 "" "OPEN Transformer CLINTON 3 1_ 13.8 (90)  TO  CLINTON 3 0_115.0 (89) CKT 1"
"BRANCH 91 89 1" "T_000091CLINTON32-000089CLINTON30C1" "OPEN"     0 "" "CHECK" "1"           89           91 "" "OPEN Transformer CLINTON 3 2_ 13.8 (91)  TO  CLINTON 3 0_115.0 (89) CKT 1"
"BRANCH 92 89 1" "T_000092CLINTON33-000089CLINTON30C1" "OPEN"     0 "" "CHECK" "1"           89           92 "" "OPEN Transformer CLINTON 3 3_ 13.8 (92)  TO  CLINTON 3 0_115.0 (89) CKT 1"
"BRANCH 89 95 1" "L_000089CLINTON30-000095KENNEY0C1" "OPEN"     0 "" "CHECK" "1"           95           89 "" "OPEN Line CLINTON 3 0_115.0 (89)  TO  KENNEY 0_115.0 (95) CKT 1"
"BRANCH 188 89 1" "L_000188CLINTON11-000089CLINTON30C1" "OPEN"     0 "" "CHECK" "1"           89          188 "" "OPEN Line CLINTON 1 1_115.0 (188)  TO  CLINTON 3 0_115.0 (89) CKT 1"
"BRANCH 94 93 1" "T_000094TUSCOLA21-000093TUSCOLA20C1" "OPEN"     0 "" "CHECK" "1"           93           94 "" "OPEN Transformer TUSCOLA 2 1_ 13.8 (94)  TO  TUSCOLA 2 0_115.0 (93) CKT 1"
"BRANCH 93 191 1" "L_000093TUSCOLA20-000191VILLAGROVE0C1" "OPEN"     0 "" "CHECK" "1"          191           93 "" "OPEN Line TUSCOLA 2 0_115.0 (93)  TO  VILLA GROVE 0_115.0 (191) CKT 1"
"BRANCH 122 96 1" "L_000122CLINTON21-000096MANSFIELD0C1" "OPEN"     0 "" "CHECK" "1"           96          122 "" "OPEN Line CLINTON 2 1_115.0 (122)  TO  MANSFIELD 0_115.0 (96) CKT 1"
"BRANCH 96 143 1" "L_000096MANSFIELD0-000143CHAMPAIGN20C1" "OPEN"     0 "" "CHECK" "1"          143           96 "" "OPEN Line MANSFIELD 0_115.0 (96)  TO  CHAMPAIGN 2 0_115.0 (143) CKT 1"
"BRANCH 96 188 1" "L_000096MANSFIELD0-000188CLINTON11C1" "OPEN"     0 "" "CHECK" "1"          188           96 "" "OPEN Line MANSFIELD 0_115.0 (96)  TO  CLINTON 1 1_115.0 (188) CKT 1"
"BRANCH 97 200 1" "L_000097MANITO0-000200PETERSBURG0C1" "OPEN"     0 "" "CHECK" "1"          200           97 "" "OPEN Line MANITO 0_115.0 (97)  TO  PETERSBURG 0_115.0 (200) CKT 1"
"BRANCH 99 98 1" "T_000099DUNLAP1-000098DUNLAP0C1" "OPEN"     0 "" "CHECK" "1"           98           99 "" "OPEN Transformer DUNLAP 1_115.0 (99)  TO  DUNLAP 0_230.0 (98) CKT 1"
"BRANCH 98 123 1" "L_000098DUNLAP0-000123BARTONVILLE0C1" "OPEN"     0 "" "CHECK" "1"          123           98 "" "OPEN Line DUNLAP 0_230.0 (98)  TO  BARTONVILLE 0_230.0 (123) CKT 1"
"BRANCH 99 142 1" "L_000099DUNLAP1-000142PEORIA30C1" "OPEN"     0 "" "CHECK" "1"          142           99 "" "OPEN Line DUNLAP 1_115.0 (99)  TO  PEORIA 3 0_115.0 (142) CKT 1"
"BRANCH 100 174 1" "L_000100CHAMPAIGN30-000174WHITEHEATH0C1" "OPEN"     0 "" "CHECK" "1"          174          100 "" "OPEN Line CHAMPAIGN 3 0_115.0 (100)  TO  WHITE HEATH 0_115.0 (174) CKT 1"
"BRANCH 100 179 1" "L_000100CHAMPAIGN30-000179URBANA11C1" "OPEN"     0 "" "CHECK" "1"          179          100 "" "OPEN Line CHAMPAIGN 3 0_115.0 (100)  TO  URBANA 1 1_115.0 (179) CKT 1"
"BRANCH 100 184 1" "L_000100CHAMPAIGN30-000184MONTICELLO0C1" "OPEN"     0 "" "CHECK" "1"          184          100 "" "OPEN Line CHAMPAIGN 3 0_115.0 (100)  TO  MONTICELLO 0_115.0 (184) CKT 1"
"BRANCH 110 101 1" "L_000110PEORIA60-000101PEORIA70C1" "OPEN"     0 "" "CHECK" "1"          101          110 "" "OPEN Line PEORIA 6 0_115.0 (110)  TO  PEORIA 7 0_115.0 (101) CKT 1"
"BRANCH 101 117 1" "L_000101PEORIA70-000117EASTPEORIA1C1" "OPEN"     0 "" "CHECK" "1"          117          101 "" "OPEN Line PEORIA 7 0_115.0 (101)  TO  EAST PEORIA 1_115.0 (117) CKT 1"
"BRANCH 101 141 1" "L_000101PEORIA70-000141PEORIA40C1" "OPEN"     0 "" "CHECK" "1"          141          101 "" "OPEN Line PEORIA 7 0_115.0 (101)  TO  PEORIA 4 0_115.0 (141) CKT 1"
"BRANCH 103 102 1" "T_000103ELLSWORTH11-000102ELLSWORTH10C1" "OPEN"     0 "" "CHECK" "1"          102          103 "" "OPEN Transformer ELLSWORTH 1 1_115.0 (103)  TO  ELLSWORTH 1 0_230.0 (102) CKT 1"
"BRANCH 104 102 1" "T_000104ELLSWORTH12-000102ELLSWORTH10C1" "OPEN"     0 "" "CHECK" "1"          102          104 "" "OPEN Transformer ELLSWORTH 1 2_ 13.8 (104)  TO  ELLSWORTH 1 0_230.0 (102) CKT 1"
"BRANCH 105 102 1" "T_000105ELLSWORTH13-000102ELLSWORTH10C1" "OPEN"     0 "" "CHECK" "1"          102          105 "" "OPEN Transformer ELLSWORTH 1 3_ 13.8 (105)  TO  ELLSWORTH 1 0_230.0 (102) CKT 1"
"BRANCH 102 128 1" "L_000102ELLSWORTH10-000128NORMAL10C1" "OPEN"     0 "" "CHECK" "1"          128          102 "" "OPEN Line ELLSWORTH 1 0_230.0 (102)  TO  NORMAL 1 0_230.0 (128) CKT 1"
"BRANCH 103 106 1" "L_000103ELLSWORTH11-000106TOWANDA0C1" "OPEN"     0 "" "CHECK" "1"          106          103 "" "OPEN Line ELLSWORTH 1 1_115.0 (103)  TO  TOWANDA 0_115.0 (106) CKT 1"
"BRANCH 130 106 1" "L_000130LEXINGTON0-000106TOWANDA0C1" "OPEN"     0 "" "CHECK" "1"          106          130 "" "OPEN Line LEXINGTON 0_115.0 (130)  TO  TOWANDA 0_115.0 (106) CKT 1"
"BRANCH 107 113 1" "L_000107BLOOMINGTON20-000113NORMAL21C1" "OPEN"     0 "" "CHECK" "1"          113          107 "" "OPEN Line BLOOMINGTON 2 0_115.0 (107)  TO  NORMAL 2 1_115.0 (113) CKT 1"
"BRANCH 107 129 1" "L_000107BLOOMINGTON20-000129NORMAL11C1" "OPEN"     0 "" "CHECK" "1"          129          107 "" "OPEN Line BLOOMINGTON 2 0_115.0 (107)  TO  NORMAL 1 1_115.0 (129) CKT 1"
"BRANCH 192 107 1" "L_000192BLOOMINGTON10-000107BLOOMINGTON20C1" "OPEN"     0 "" "CHECK" "1"          107          192 "" "OPEN Line BLOOMINGTON 1 0_115.0 (192)  TO  BLOOMINGTON 2 0_115.0 (107) CKT 1"
"BRANCH 108 198 1" "L_000108PRINCEVILLE0-000198MAPLETON0C1" "OPEN"     0 "" "CHECK" "1"          198          108 "" "OPEN Line PRINCEVILLE 0_115.0 (108)  TO  MAPLETON 0_115.0 (198) CKT 1"
"BRANCH 186 109 1" "L_000186HOPEDALE10-000109DELAVAN0C1" "OPEN"     0 "" "CHECK" "1"          109          186 "" "OPEN Line HOPEDALE 1 0_115.0 (186)  TO  DELAVAN 0_115.0 (109) CKT 1"
"BRANCH 110 193 1" "L_000110PEORIA60-000193PEORIA10C1" "OPEN"     0 "" "CHECK" "1"          193          110 "" "OPEN Line PEORIA 6 0_115.0 (110)  TO  PEORIA 1 0_115.0 (193) CKT 1"
"BRANCH 163 111 1" "L_000163CHAMPAIGN10-000111SAVOY0C1" "OPEN"     0 "" "CHECK" "1"          111          163 "" "OPEN Line CHAMPAIGN 1 0_115.0 (163)  TO  SAVOY 0_115.0 (111) CKT 1"
"BRANCH 111 175 1" "L_000111SAVOY0-000175TOLONO0C1" "OPEN"     0 "" "CHECK" "1"          175          111 "" "OPEN Line SAVOY 0_115.0 (111)  TO  TOLONO 0_115.0 (175) CKT 1"
"BRANCH 113 112 1" "T_000113NORMAL21-000112NORMAL20C1" "OPEN"     0 "" "CHECK" "1"          112          113 "" "OPEN Transformer NORMAL 2 1_115.0 (113)  TO  NORMAL 2 0_230.0 (112) CKT 1"
"BRANCH 114 112 1" "T_000114NORMAL22-000112NORMAL20C1" "OPEN"     0 "" "CHECK" "1"          112          114 "" "OPEN Transformer NORMAL 2 2_ 13.8 (114)  TO  NORMAL 2 0_230.0 (112) CKT 1"
"BRANCH 115 112 1" "T_000115NORMAL23-000112NORMAL20C1" "OPEN"     0 "" "CHECK" "1"          112          115 "" "OPEN Transformer NORMAL 2 3_ 13.8 (115)  TO  NORMAL 2 0_230.0 (112) CKT 1"
"BRANCH 128 112 1" "L_000128NORMAL10-000112NORMAL20C1" "OPEN"     0 "" "CHECK" "1"          112          128 "" "OPEN Line NORMAL 1 0_230.0 (128)  TO  NORMAL 2 0_230.0 (112) CKT 1"
"BRANCH 113 192 1" "L_000113NORMAL21-000192BLOOMINGTON10C1" "OPEN"     0 "" "CHECK" "1"          192          113 "" "OPEN Line NORMAL 2 1_115.0 (113)  TO  BLOOMINGTON 1 0_115.0 (192) CKT 1"
"BRANCH 117 116 1" "T_000117EASTPEORIA1-000116EASTPEORIA0C1" "OPEN"     0 "" "CHECK" "1"          116          117 "" "OPEN Transformer EAST PEORIA 1_115.0 (117)  TO  EAST PEORIA 0_230.0 (116) CKT 1"
"BRANCH 133 116 1" "L_000133PEKIN10-000116EASTPEORIA0C1" "OPEN"     0 "" "CHECK" "1"          116          133 "" "OPEN Line PEKIN 1 0_230.0 (133)  TO  EAST PEORIA 0_230.0 (116) CKT 1"
"BRANCH 117 132 1" "L_000117EASTPEORIA1-000132MORTON0C1" "OPEN"     0 "" "CHECK" "1"          132          117 "" "OPEN Line EAST PEORIA 1_115.0 (117)  TO  MORTON 0_115.0 (132) CKT 1"
"BRANCH 117 162 1" "L_000117EASTPEORIA1-000162CONGERVILLE0C1" "OPEN"     0 "" "CHECK" "1"          162          117 "" "OPEN Line EAST PEORIA 1_115.0 (117)  TO  CONGERVILLE 0_115.0 (162) CKT 1"
"BRANCH 131 118 1" "L_000131PEORIA50-000118HANNACITY0C1" "OPEN"     0 "" "CHECK" "1"          118          131 "" "OPEN Line PEORIA 5 0_115.0 (131)  TO  HANNA CITY 0_115.0 (118) CKT 1"
"BRANCH 118 134 1" "L_000118HANNACITY0-000134PEKIN11C1" "OPEN"     0 "" "CHECK" "1"          134          118 "" "OPEN Line HANNA CITY 0_115.0 (118)  TO  PEKIN 1 1_115.0 (134) CKT 1"
"BRANCH 118 198 1" "L_000118HANNACITY0-000198MAPLETON0C1" "OPEN"     0 "" "CHECK" "1"          198          118 "" "OPEN Line HANNA CITY 0_115.0 (118)  TO  MAPLETON 0_115.0 (198) CKT 1"
"BRANCH 122 121 1" "T_000122CLINTON21-000121CLINTON20C1" "OPEN"     0 "" "CHECK" "1"          121          122 "" "OPEN Transformer CLINTON 2 1_115.0 (122)  TO  CLINTON 2 0_230.0 (121) CKT 1"
"BRANCH 121 178 1" "L_000121CLINTON20-000178URBANA10C1" "OPEN"     0 "" "CHECK" "1"          178          121 "" "OPEN Line CLINTON 2 0_230.0 (121)  TO  URBANA 1 0_230.0 (178) CKT 1"
"BRANCH 187 121 1" "L_000187CLINTON10-000121CLINTON20C1" "OPEN"     0 "" "CHECK" "1"          121          187 "" "OPEN Line CLINTON 1 0_230.0 (187)  TO  CLINTON 2 0_230.0 (121) CKT 1"
"BRANCH 124 123 1" "T_000124BARTONVILLE1-000123BARTONVILLE0C1" "OPEN"     0 "" "CHECK" "1"          123          124 "" "OPEN Transformer BARTONVILLE 1_115.0 (124)  TO  BARTONVILLE 0_230.0 (123) CKT 1"
"BRANCH 125 123 1" "T_000125BARTONVILLE2-000123BARTONVILLE0C1" "OPEN"     0 "" "CHECK" "1"          123          125 "" "OPEN Transformer BARTONVILLE 2_ 13.8 (125)  TO  BARTONVILLE 0_230.0 (123) CKT 1"
"BRANCH 126 123 1" "T_000126BARTONVILLE3-000123BARTONVILLE0C1" "OPEN"     0 "" "CHECK" "1"          123          126 "" "OPEN Transformer BARTONVILLE 3_ 13.8 (126)  TO  BARTONVILLE 0_230.0 (123) CKT 1"
"BRANCH 127 123 1" "T_000127BARTONVILLE4-000123BARTONVILLE0C1" "OPEN"     0 "" "CHECK" "1"          123          127 "" "OPEN Transformer BARTONVILLE 4_ 13.8 (127)  TO  BARTONVILLE 0_230.0 (123) CKT 1"
"BRANCH 123 133 1" "L_000123BARTONVILLE0-000133PEKIN10C1" "OPEN"     0 "" "CHECK" "1"          133          123 "" "OPEN Line BARTONVILLE 0_230.0 (123)  TO  PEKIN 1 0_230.0 (133) CKT 1"
"BRANCH 156 123 1" "L_000156PEORIA20-000123BARTONVILLE0C1" "OPEN"     0 "" "CHECK" "1"          123          156 "" "OPEN Line PEORIA 2 0_230.0 (156)  TO  BARTONVILLE 0_230.0 (123) CKT 1"
"BRANCH 124 193 1" "L_000124BARTONVILLE1-000193PEORIA10C1" "OPEN"     0 "" "CHECK" "1"          193          124 "" "OPEN Line BARTONVILLE 1_115.0 (124)  TO  PEORIA 1 0_115.0 (193) CKT 1"
"BRANCH 129 128 1" "T_000129NORMAL11-000128NORMAL10C1" "OPEN"     0 "" "CHECK" "1"          128          129 "" "OPEN Transformer NORMAL 1 1_115.0 (129)  TO  NORMAL 1 0_230.0 (128) CKT 1"
"BRANCH 128 133 1" "L_000128NORMAL10-000133PEKIN10C1" "OPEN"     0 "" "CHECK" "1"          133          128 "" "OPEN Line NORMAL 1 0_230.0 (128)  TO  PEKIN 1 0_230.0 (133) CKT 1"
"BRANCH 130 144 1" "L_000130LEXINGTON0-000144EUREKA0C1" "OPEN"     0 "" "CHECK" "1"          144          130 "" "OPEN Line LEXINGTON 0_115.0 (130)  TO  EUREKA 0_115.0 (144) CKT 1"
"BRANCH 134 133 1" "T_000134PEKIN11-000133PEKIN10C1" "OPEN"     0 "" "CHECK" "1"          133          134 "" "OPEN Transformer PEKIN 1 1_115.0 (134)  TO  PEKIN 1 0_230.0 (133) CKT 1"
"BRANCH 135 133 1" "T_000135PEKIN12-000133PEKIN10C1" "OPEN"     0 "" "CHECK" "1"          133          135 "" "OPEN Transformer PEKIN 1 2_ 13.8 (135)  TO  PEKIN 1 0_230.0 (133) CKT 1"
"BRANCH 136 133 1" "T_000136PEKIN13-000133PEKIN10C1" "OPEN"     0 "" "CHECK" "1"          133          136 "" "OPEN Transformer PEKIN 1 3_ 13.8 (136)  TO  PEKIN 1 0_230.0 (133) CKT 1"
"BRANCH 156 133 1" "L_000156PEORIA20-000133PEKIN10C1" "OPEN"     0 "" "CHECK" "1"          133          156 "" "OPEN Line PEORIA 2 0_230.0 (156)  TO  PEKIN 1 0_230.0 (133) CKT 1"
"BRANCH 134 140 1" "L_000134PEKIN11-000140TREMONT0C1" "OPEN"     0 "" "CHECK" "1"          140          134 "" "OPEN Line PEKIN 1 1_115.0 (134)  TO  TREMONT 0_115.0 (140) CKT 1"
"BRANCH 134 186 1" "L_000134PEKIN11-000186HOPEDALE10C1" "OPEN"     0 "" "CHECK" "1"          186          134 "" "OPEN Line PEKIN 1 1_115.0 (134)  TO  HOPEDALE 1 0_115.0 (186) CKT 1"
"BRANCH 138 139 1" "L_000138COLFAX0-000139ELPASO0C1" "OPEN"     0 "" "CHECK" "1"          139          138 "" "OPEN Line COLFAX 0_115.0 (138)  TO  EL PASO 0_115.0 (139) CKT 1"
"BRANCH 138 195 1" "L_000138COLFAX0-000195GIBSONCITY10C1" "OPEN"     0 "" "CHECK" "1"          195          138 "" "OPEN Line COLFAX 0_115.0 (138)  TO  GIBSON CITY 1 0_115.0 (195) CKT 1"
"BRANCH 141 148 1" "L_000141PEORIA40-000148WASHINGTON0C1" "OPEN"     0 "" "CHECK" "1"          148          141 "" "OPEN Line PEORIA 4 0_115.0 (141)  TO  WASHINGTON 0_115.0 (148) CKT 1"
"BRANCH 141 193 1" "L_000141PEORIA40-000193PEORIA10C1" "OPEN"     0 "" "CHECK" "1"          193          141 "" "OPEN Line PEORIA 4 0_115.0 (141)  TO  PEORIA 1 0_115.0 (193) CKT 1"
"BRANCH 162 144 1" "L_000162CONGERVILLE0-000144EUREKA0C1" "OPEN"     0 "" "CHECK" "1"          144          162 "" "OPEN Line CONGERVILLE 0_115.0 (162)  TO  EUREKA 0_115.0 (144) CKT 1"
"BRANCH 145 176 1" "L_000145CHATHAM0-000176SPRINGFIELD30C1" "OPEN"     0 "" "CHECK" "1"          176          145 "" "OPEN Line CHATHAM 0_115.0 (145)  TO  SPRINGFIELD 3 0_115.0 (176) CKT 1"
"BRANCH 185 145 1" "L_000185AUBURN0-000145CHATHAM0C1" "OPEN"     0 "" "CHECK" "1"          145          185 "" "OPEN Line AUBURN 0_115.0 (185)  TO  CHATHAM 0_115.0 (145) CKT 1"
"BRANCH 147 146 1" "T_000147HOPEDALE21-000146HOPEDALE20C1" "OPEN"     0 "" "CHECK" "1"          146          147 "" "OPEN Transformer HOPEDALE 2 1_ 13.8 (147)  TO  HOPEDALE 2 0_115.0 (146) CKT 1"
"BRANCH 146 177 1" "L_000146HOPEDALE20-000177MACKINAW0C1" "OPEN"     0 "" "CHECK" "1"          177          146 "" "OPEN Line HOPEDALE 2 0_115.0 (146)  TO  MACKINAW 0_115.0 (177) CKT 1"
"BRANCH 150 149 1" "T_000150SPRINGFIELD51-000149SPRINGFIELD50C1" "OPEN"     0 "" "CHECK" "1"          149          150 "" "OPEN Transformer SPRINGFIELD 5 1_115.0 (150)  TO  SPRINGFIELD 5 0_230.0 (149) CKT 1"
"BRANCH 151 149 1" "T_000151SPRINGFIELD52-000149SPRINGFIELD50C1" "OPEN"     0 "" "CHECK" "1"          149          151 "" "OPEN Transformer SPRINGFIELD 5 2_ 13.8 (151)  TO  SPRINGFIELD 5 0_230.0 (149) CKT 1"
"BRANCH 152 149 1" "T_000152SPRINGFIELD53-000149SPRINGFIELD50C1" "OPEN"     0 "" "CHECK" "1"          149          152 "" "OPEN Transformer SPRINGFIELD 5 3_ 13.8 (152)  TO  SPRINGFIELD 5 0_230.0 (149) CKT 1"
"BRANCH 153 149 1" "T_000153SPRINGFIELD54-000149SPRINGFIELD50C1" "OPEN"     0 "" "CHECK" "1"          149          153 "" "OPEN Transformer SPRINGFIELD 5 4_ 13.8 (153)  TO  SPRINGFIELD 5 0_230.0 (149) CKT 1"
"BRANCH 154 149 1" "T_000154SPRINGFIELD55-000149SPRINGFIELD50C1" "OPEN"     0 "" "CHECK" "1"          149          154 "" "OPEN Transformer SPRINGFIELD 5 5_ 13.8 (154)  TO  SPRINGFIELD 5 0_230.0 (149) CKT 1"
"BRANCH 155 149 1" "T_000155SPRINGFIELD56-000149SPRINGFIELD50C1" "OPEN"     0 "" "CHECK" "1"          149          155 "" "OPEN Transformer SPRINGFIELD 5 6_ 13.8 (155)  TO  SPRINGFIELD 5 0_230.0 (149) CKT 1"
"BRANCH 185 150 1" "L_000185AUBURN0-000150SPRINGFIELD51C1" "OPEN"     0 "" "CHECK" "1"          150          185 "" "OPEN Line AUBURN 0_115.0 (185)  TO  SPRINGFIELD 5 1_115.0 (150) CKT 1"
"BRANCH 194 150 1" "L_000194SPRINGFIELD10-000150SPRINGFIELD51C1" "OPEN"     0 "" "CHECK" "1"          150          194 "" "OPEN Line SPRINGFIELD 1 0_115.0 (194)  TO  SPRINGFIELD 5 1_115.0 (150) CKT 1"
"BRANCH 157 156 1" "T_000157PEORIA21-000156PEORIA20C1" "OPEN"     0 "" "CHECK" "1"          156          157 "" "OPEN Transformer PEORIA 2 1_115.0 (157)  TO  PEORIA 2 0_230.0 (156) CKT 1"
"BRANCH 161 160 1" "T_000161SPRINGFIELD41-000160SPRINGFIELD40C1" "OPEN"     0 "" "CHECK" "1"          160          161 "" "OPEN Transformer SPRINGFIELD 4 1_ 13.8 (161)  TO  SPRINGFIELD 4 0_115.0 (160) CKT 1"
"BRANCH 160 181 1" "L_000160SPRINGFIELD40-000181SPRINGFIELD20C1" "OPEN"     0 "" "CHECK" "1"          181          160 "" "OPEN Line SPRINGFIELD 4 0_115.0 (160)  TO  SPRINGFIELD 2 0_115.0 (181) CKT 1"
"BRANCH 164 163 1" "T_000164CHAMPAIGN11-000163CHAMPAIGN10C1" "OPEN"     0 "" "CHECK" "1"          163          164 "" "OPEN Transformer CHAMPAIGN 1 1_ 13.8 (164)  TO  CHAMPAIGN 1 0_115.0 (163) CKT 1"
"BRANCH 165 163 1" "T_000165CHAMPAIGN12-000163CHAMPAIGN10C1" "OPEN"     0 "" "CHECK" "1"          163          165 "" "OPEN Transformer CHAMPAIGN 1 2_ 13.8 (165)  TO  CHAMPAIGN 1 0_115.0 (163) CKT 1"
"BRANCH 166 163 1" "T_000166CHAMPAIGN13-000163CHAMPAIGN10C1" "OPEN"     0 "" "CHECK" "1"          163          166 "" "OPEN Transformer CHAMPAIGN 1 3_ 13.8 (166)  TO  CHAMPAIGN 1 0_115.0 (163) CKT 1"
"BRANCH 167 163 1" "T_000167CHAMPAIGN14-000163CHAMPAIGN10C1" "OPEN"     0 "" "CHECK" "1"          163          167 "" "OPEN Transformer CHAMPAIGN 1 4_ 13.8 (167)  TO  CHAMPAIGN 1 0_115.0 (163) CKT 1"
"BRANCH 168 163 1" "T_000168CHAMPAIGN15-000163CHAMPAIGN10C1" "OPEN"     0 "" "CHECK" "1"          163          168 "" "OPEN Transformer CHAMPAIGN 1 5_ 13.8 (168)  TO  CHAMPAIGN 1 0_115.0 (163) CKT 1"
"BRANCH 169 163 1" "T_000169CHAMPAIGN16-000163CHAMPAIGN10C1" "OPEN"     0 "" "CHECK" "1"          163          169 "" "OPEN Transformer CHAMPAIGN 1 6_ 13.8 (169)  TO  CHAMPAIGN 1 0_115.0 (163) CKT 1"
"BRANCH 170 163 1" "T_000170CHAMPAIGN17-000163CHAMPAIGN10C1" "OPEN"     0 "" "CHECK" "1"          163          170 "" "OPEN Transformer CHAMPAIGN 1 7_ 13.8 (170)  TO  CHAMPAIGN 1 0_115.0 (163) CKT 1"
"BRANCH 163 179 1" "L_000163CHAMPAIGN10-000179URBANA11C1" "OPEN"     0 "" "CHECK" "1"          179          163 "" "OPEN Line CHAMPAIGN 1 0_115.0 (163)  TO  URBANA 1 1_115.0 (179) CKT 1"
"BRANCH 171 190 1" "L_000171FISHER0-000190MAHOMET0C1" "OPEN"     0 "" "CHECK" "1"          190          171 "" "OPEN Line FISHER 0_115.0 (171)  TO  MAHOMET 0_115.0 (190) CKT 1"
"BRANCH 195 171 1" "L_000195GIBSONCITY10-000171FISHER0C1" "OPEN"     0 "" "CHECK" "1"          171          195 "" "OPEN Line GIBSON CITY 1 0_115.0 (195)  TO  FISHER 0_115.0 (171) CKT 1"
"BRANCH 180 172 1" "L_000180SAINTJOSEPH0-000172HOMER0C1" "OPEN"     0 "" "CHECK" "1"          172          180 "" "OPEN Line SAINT JOSEPH 0_115.0 (180)  TO  HOMER 0_115.0 (172) CKT 1"
"BRANCH 199 172 1" "L_000199GIFFORD0-000172HOMER0C1" "OPEN"     0 "" "CHECK" "1"          172          199 "" "OPEN Line GIFFORD 0_115.0 (199)  TO  HOMER 0_115.0 (172) CKT 1"
"BRANCH 173 174 1" "L_000173TUSCOLA10-000174WHITEHEATH0C1" "OPEN"     0 "" "CHECK" "1"          174          173 "" "OPEN Line TUSCOLA 1 0_115.0 (173)  TO  WHITE HEATH 0_115.0 (174) CKT 1"
"BRANCH 173 175 1" "L_000173TUSCOLA10-000175TOLONO0C1" "OPEN"     0 "" "CHECK" "1"          175          173 "" "OPEN Line TUSCOLA 1 0_115.0 (173)  TO  TOLONO 0_115.0 (175) CKT 1"
"BRANCH 174 188 1" "L_000174WHITEHEATH0-000188CLINTON11C1" "OPEN"     0 "" "CHECK" "1"          188          174 "" "OPEN Line WHITE HEATH 0_115.0 (174)  TO  CLINTON 1 1_115.0 (188) CKT 1"
"BRANCH 179 178 1" "T_000179URBANA11-000178URBANA10C1" "OPEN"     0 "" "CHECK" "1"          178          179 "" "OPEN Transformer URBANA 1 1_115.0 (179)  TO  URBANA 1 0_230.0 (178) CKT 1"
"BRANCH 180 191 1" "L_000180SAINTJOSEPH0-000191VILLAGROVE0C1" "OPEN"     0 "" "CHECK" "1"          191          180 "" "OPEN Line SAINT JOSEPH 0_115.0 (180)  TO  VILLA GROVE 0_115.0 (191) CKT 1"
"BRANCH 180 199 1" "L_000180SAINTJOSEPH0-000199GIFFORD0C1" "OPEN"     0 "" "CHECK" "1"          199          180 "" "OPEN Line SAINT JOSEPH 0_115.0 (180)  TO  GIFFORD 0_115.0 (199) CKT 1"
"BRANCH 182 181 1" "T_000182SPRINGFIELD21-000181SPRINGFIELD20C1" "OPEN"     0 "" "CHECK" "1"          181          182 "" "OPEN Transformer SPRINGFIELD 2 1_ 13.8 (182)  TO  SPRINGFIELD 2 0_115.0 (181) CKT 1"
"BRANCH 183 181 1" "T_000183SPRINGFIELD22-000181SPRINGFIELD20C1" "OPEN"     0 "" "CHECK" "1"          181          183 "" "OPEN Transformer SPRINGFIELD 2 2_ 13.8 (183)  TO  SPRINGFIELD 2 0_115.0 (181) CKT 1"
"BRANCH 181 194 1" "L_000181SPRINGFIELD20-000194SPRINGFIELD10C1" "OPEN"     0 "" "CHECK" "1"          194          181 "" "OPEN Line SPRINGFIELD 2 0_115.0 (181)  TO  SPRINGFIELD 1 0_115.0 (194) CKT 1"
"BRANCH 188 187 1" "T_000188CLINTON11-000187CLINTON10C1" "OPEN"     0 "" "CHECK" "1"          187          188 "" "OPEN Transformer CLINTON 1 1_115.0 (188)  TO  CLINTON 1 0_230.0 (187) CKT 1"
"BRANCH 189 187 1" "T_000189CLINTON12-000187CLINTON10C1" "OPEN"     0 "" "CHECK" "1"          187          189 "" "OPEN Transformer CLINTON 1 2_ 13.8 (189)  TO  CLINTON 1 0_230.0 (187) CKT 1"
"BRANCH 196 195 1" "T_000196GIBSONCITY11-000195GIBSONCITY10C1" "OPEN"     0 "" "CHECK" "1"          195          196 "" "OPEN Transformer GIBSON CITY 1 1_ 13.8 (196)  TO  GIBSON CITY 1 0_115.0 (195) CKT 1"
"BRANCH 197 195 1" "T_000197GIBSONCITY12-000195GIBSONCITY10C1" "OPEN"     0 "" "CHECK" "1"          195          197 "" "OPEN Transformer GIBSON CITY 1 2_ 13.8 (197)  TO  GIBSON CITY 1 0_115.0 (195) CKT 1"
}
DATA (Contingency, [ObjectID,CTGLabel,CTGRANK:1,CTGRANK,CTGWhatOccurredCount:1,
   CTGWhatOccurredCount:2,CTGWhatOccurredCount,GenMW:4,CTG_CalculationMethod,
   AggrPercentOverload,AggrMVAOverload,CTGNItr,CTGViol,CTGNInterfaceViol,
   CTGCustMonViol,CTGNBusPairAngleViol,CTGNVoltViol,CTGNBranchViol,
   CTGViolMinVolt,CTGViolMaxdVdQ:1,CTGViolMaxVolt,CTGViolMaxInterface,
   CTGViolMaxdVdQ,CTGViolMaxBusPairAngle,CTGViolMaxLine,LoadMW:2,LoadMW:1,
   GenMW:3,GenMW:2,LoadMW,GenMW,GenMW:1])
{
"Contingency 'L_000002CREVECOEUR1-000001CREVECOEUR0C1'" "L_000002CREVECOEUR1-000001CREVECOEUR0C1"     3.539181    15.821349            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" ""    10.819626 "" ""    10.819626 "" ""
   <SUBDATA CTGElement>
     "BRANCH 2 1 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000001CREVECOEUR0-000119METAMORA0C1'" "L_000001CREVECOEUR0-000119METAMORA0C1"     3.679980    16.149958            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 1 119 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000124BARTONVILLE1-000001CREVECOEUR0C1'" "L_000124BARTONVILLE1-000001CREVECOEUR0C1"     3.621271    16.108849            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 124 1 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000193PEORIA10-000001CREVECOEUR0C1'" "L_000193PEORIA10-000001CREVECOEUR0C1"     3.574547    15.944112            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 193 1 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000004ILLIOPOLIS1-000003ILLIOPOLIS0C1'" "L_000004ILLIOPOLIS1-000003ILLIOPOLIS0C1"     3.560868    15.921575            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     2.683986 "" ""     2.683986 "" ""
   <SUBDATA CTGElement>
     "BRANCH 4 3 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000057MOUNTPULASKI0-000003ILLIOPOLIS0C1'" "L_000057MOUNTPULASKI0-000003ILLIOPOLIS0C1"     3.581306    16.018080            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 57 3 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000003ILLIOPOLIS0-000137NIANTIC0C1'" "L_000003ILLIOPOLIS0-000137NIANTIC0C1"     3.586368    16.040834            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 3 137 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000006PAXTON21-000005PAXTON20C1'" "L_000006PAXTON21-000005PAXTON20C1"     3.519684    15.800622            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" ""    10.819492 "" ""    10.819492 "" ""
   <SUBDATA CTGElement>
     "BRANCH 6 5 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000048RANTOUL20-000005PAXTON20C1'" "L_000048RANTOUL20-000005PAXTON20C1"     3.567974    15.947475            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 48 5 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000005PAXTON20-000064PAXTON10C1'" "L_000005PAXTON20-000064PAXTON10C1"     3.572288    15.972722            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 5 64 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000008PEORIA91-000007PEORIA90C1'" "L_000008PEORIA91-000007PEORIA90C1"     3.464319    15.385509            0            0            0 "" "Unknown"     0.000000     0.000000            4            0            0            0            0            0            0 "" "" "" "" "" "" "" ""    34.774441 "" ""    34.774441 "" ""
   <SUBDATA CTGElement>
     "BRANCH 8 7 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000007PEORIA90-000086PEORIAHEIGHTS0C1'" "L_000007PEORIA90-000086PEORIAHEIGHTS0C1"     3.571371    15.976333            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 7 86 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000007PEORIA90-000101PEORIA70C1'" "L_000007PEORIA90-000101PEORIA70C1"     3.573380    15.977847            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 7 101 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000007PEORIA90-000148WASHINGTON0C1'" "L_000007PEORIA90-000148WASHINGTON0C1"     3.573251    15.956429            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 7 148 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000010PEORIA81-000009PEORIA80C1'" "L_000010PEORIA81-000009PEORIA80C1"     3.401257    14.882351            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" ""    62.528837 "" ""    62.528837 "" ""
   <SUBDATA CTGElement>
     "BRANCH 10 9 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000009PEORIA80-000124BARTONVILLE1C1'" "L_000009PEORIA80-000124BARTONVILLE1C1"     3.610461    16.184553            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 9 124 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000131PEORIA50-000009PEORIA80C1'" "L_000131PEORIA50-000009PEORIA80C1"     3.567998    15.949637            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 131 9 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000009PEORIA80-000141PEORIA40C1'" "L_000009PEORIA80-000141PEORIA40C1"     3.568516    15.957049            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 9 141 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000009PEORIA80-000193PEORIA10C1'" "L_000009PEORIA80-000193PEORIA10C1"     3.568100    15.949859            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 9 193 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000012LOVINGTON1-000011LOVINGTON0C1'" "L_000012LOVINGTON1-000011LOVINGTON0C1"     3.566898    15.945528            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     0.480271 "" ""     0.480271 "" ""
   <SUBDATA CTGElement>
     "BRANCH 12 11 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000013LOVINGTON2-000011LOVINGTON0C1'" "L_000013LOVINGTON2-000011LOVINGTON0C1"     3.560125    15.921585            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     3.996334 "" ""     3.996334 "" ""
   <SUBDATA CTGElement>
     "BRANCH 13 11 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000011LOVINGTON0-000015DECATUR31C1'" "L_000011LOVINGTON0-000015DECATUR31C1"     3.568678    15.963490            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 11 15 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000011LOVINGTON0-000093TUSCOLA20C1'" "L_000011LOVINGTON0-000093TUSCOLA20C1"     3.575771    15.973785            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 11 93 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000158MTZION0-000011LOVINGTON0C1'" "L_000158MTZION0-000011LOVINGTON0C1"     3.573208    15.948669            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 158 11 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000015DECATUR31-000014DECATUR30C1'" "T_000015DECATUR31-000014DECATUR30C1"     3.764037    16.701754            0            0            0 "" "Unknown"     0.000000     0.000000            4            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 15 14 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000014DECATUR30-000121CLINTON20C1'" "L_000014DECATUR30-000121CLINTON20C1"     3.583680    15.960074            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 14 121 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000014DECATUR30-000149SPRINGFIELD50C1'" "L_000014DECATUR30-000149SPRINGFIELD50C1"     3.668153    16.494846            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 14 149 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000016DECATUR32-000015DECATUR31C1'" "L_000016DECATUR32-000015DECATUR31C1"     3.428831    14.909030            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" ""    70.856810 "" ""    70.856810 "" ""
   <SUBDATA CTGElement>
     "BRANCH 16 15 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000018MASONCITY1-000017MASONCITY0C1'" "L_000018MASONCITY1-000017MASONCITY0C1"     3.564185    15.936011            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     1.130515 "" ""     1.130515 "" ""
   <SUBDATA CTGElement>
     "BRANCH 18 17 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000019MASONCITY2-000017MASONCITY0C1'" "L_000019MASONCITY2-000017MASONCITY0C1"     3.563905    15.935029            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     1.217477 "" ""     1.217477 "" ""
   <SUBDATA CTGElement>
     "BRANCH 19 17 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000020MASONCITY3-000017MASONCITY0C1'" "L_000020MASONCITY3-000017MASONCITY0C1"     3.562064    15.928543            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     1.792618 "" ""     1.792618 "" ""
   <SUBDATA CTGElement>
     "BRANCH 20 17 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000021MASONCITY4-000017MASONCITY0C1'" "L_000021MASONCITY4-000017MASONCITY0C1"     3.541136    15.842507            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     7.291039 "" ""     7.291039 "" ""
   <SUBDATA CTGElement>
     "BRANCH 21 17 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000109DELAVAN0-000017MASONCITY0C1'" "L_000109DELAVAN0-000017MASONCITY0C1"     3.580909    16.045116            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 109 17 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000017MASONCITY0-000120GREENVIEW0C1'" "L_000017MASONCITY0-000120GREENVIEW0C1"     3.568313    15.960345            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 17 120 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000023BETHANY1-000022BETHANY0C1'" "L_000023BETHANY1-000022BETHANY0C1"     3.563512    15.933748            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     2.233364 "" ""     2.233364 "" ""
   <SUBDATA CTGElement>
     "BRANCH 23 22 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000024BETHANY2-000022BETHANY0C1'" "L_000024BETHANY2-000022BETHANY0C1"     3.560582    15.923013            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     3.794736 "" ""     3.794736 "" ""
   <SUBDATA CTGElement>
     "BRANCH 24 22 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000022BETHANY0-000027WINDSOR0C1'" "L_000022BETHANY0-000027WINDSOR0C1"     3.568281    15.949634            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 22 27 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000158MTZION0-000022BETHANY0C1'" "L_000158MTZION0-000022BETHANY0C1"     3.570544    15.954681            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 158 22 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000026RANKIN1-000025RANKIN0C1'" "L_000026RANKIN1-000025RANKIN0C1"     3.560135    15.929264            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     1.841617 "" ""     1.841617 "" ""
   <SUBDATA CTGElement>
     "BRANCH 26 25 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000025RANKIN0-000064PAXTON10C1'" "L_000025RANKIN0-000064PAXTON10C1"     3.583752    16.009666            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 25 64 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000199GIFFORD0-000025RANKIN0C1'" "L_000199GIFFORD0-000025RANKIN0C1"     3.580720    15.999452            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 199 25 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000028WINDSOR1-000027WINDSOR0C1'" "L_000028WINDSOR1-000027WINDSOR0C1"     3.560529    15.923003            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     3.693935 "" ""     3.693935 "" ""
   <SUBDATA CTGElement>
     "BRANCH 28 27 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000027WINDSOR0-000093TUSCOLA20C1'" "L_000027WINDSOR0-000093TUSCOLA20C1"     3.571396    15.960907            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 27 93 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000027WINDSOR0-000158MTZION0C1'" "L_000027WINDSOR0-000158MTZION0C1"     3.569793    15.955861            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 27 158 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000030PEKIN21-000029PEKIN20C1'" "L_000030PEKIN21-000029PEKIN20C1"     3.383612    14.408509            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" ""    86.560631 "" ""    86.560631 "" ""
   <SUBDATA CTGElement>
     "BRANCH 30 29 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000124BARTONVILLE1-000029PEKIN20C1'" "L_000124BARTONVILLE1-000029PEKIN20C1"     3.640764    16.246256            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 124 29 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000029PEKIN20-000140TREMONT0C1'" "L_000029PEKIN20-000140TREMONT0C1"     3.582541    15.993052            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 29 140 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000032HEYWORTH1-000031HEYWORTH0C1'" "L_000032HEYWORTH1-000031HEYWORTH0C1"     3.565080    15.940356            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     0.699631 "" ""     0.699631 "" ""
   <SUBDATA CTGElement>
     "BRANCH 32 31 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000033HEYWORTH2-000031HEYWORTH0C1'" "L_000033HEYWORTH2-000031HEYWORTH0C1"     3.529258    15.812600            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     8.786243 "" ""     8.786243 "" ""
   <SUBDATA CTGElement>
     "BRANCH 33 31 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000177MACKINAW0-000031HEYWORTH0C1'" "L_000177MACKINAW0-000031HEYWORTH0C1"     3.569590    15.946136            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 177 31 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000192BLOOMINGTON10-000031HEYWORTH0C1'" "L_000192BLOOMINGTON10-000031HEYWORTH0C1"     3.567955    15.950099            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 192 31 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000035DECATUR21-000034DECATUR20C1'" "L_000035DECATUR21-000034DECATUR20C1"     3.488891    15.523674            0            0            0 "" "Unknown"     0.000000     0.000000            4            0            0            0            0            0            0 "" "" "" "" "" "" "" ""    32.867920 "" ""    32.867920 "" ""
   <SUBDATA CTGElement>
     "BRANCH 35 34 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000034DECATUR20-000054MACON0C1'" "L_000034DECATUR20-000054MACON0C1"     3.726059    16.624653            0            0            0 "" "Unknown"     0.000000     0.000000            4            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 34 54 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000034DECATUR20-000137NIANTIC0C1'" "L_000034DECATUR20-000137NIANTIC0C1"     3.590295    16.058224            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 34 137 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000037LINCOLN1-000036LINCOLN0C1'" "L_000037LINCOLN1-000036LINCOLN0C1"     3.546255    15.872831            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     4.873496 "" ""     4.873496 "" ""
   <SUBDATA CTGElement>
     "BRANCH 37 36 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000038LINCOLN2-000036LINCOLN0C1'" "L_000038LINCOLN2-000036LINCOLN0C1"     3.403352    15.221638            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""    40.672222 "" ""    40.672222 "" ""
   <SUBDATA CTGElement>
     "BRANCH 38 36 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000058WAPELLA0-000036LINCOLN0C1'" "L_000058WAPELLA0-000036LINCOLN0C1"     3.568934    15.957026            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 58 36 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000083MINIER0-000036LINCOLN0C1'" "L_000083MINIER0-000036LINCOLN0C1"     3.615016    16.045128            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 83 36 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000040SHERMAN1-000039SHERMAN0C1'" "L_000040SHERMAN1-000039SHERMAN0C1"     3.557682    15.909362            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" ""     3.237386 "" ""     3.237386 "" ""
   <SUBDATA CTGElement>
     "BRANCH 40 39 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000039SHERMAN0-000085ATHENS0C1'" "L_000039SHERMAN0-000085ATHENS0C1"     3.571826    15.933016            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 39 85 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000159BUFFALO0-000039SHERMAN0C1'" "L_000159BUFFALO0-000039SHERMAN0C1"     3.601877    15.977235            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 159 39 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000041URBANA20-000100CHAMPAIGN30C1'" "L_000041URBANA20-000100CHAMPAIGN30C1"     3.591155    16.052433            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 41 100 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000041URBANA20-000163CHAMPAIGN10C1'" "L_000041URBANA20-000163CHAMPAIGN10C1"     3.567859    15.947944            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 41 163 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000041URBANA20-000180SAINTJOSEPH0C1'" "L_000041URBANA20-000180SAINTJOSEPH0C1"     3.576255    16.000977            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 41 180 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000044PLEASANTPLAINS0-000042SPRINGFIELD80C1'" "L_000044PLEASANTPLAINS0-000042SPRINGFIELD80C1"     3.568623    15.944048            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 44 42 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000181SPRINGFIELD20-000042SPRINGFIELD80C1'" "L_000181SPRINGFIELD20-000042SPRINGFIELD80C1"     3.595436    15.982897            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 181 42 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000043CARLOCK0-000084HUDSON0C1'" "L_000043CARLOCK0-000084HUDSON0C1"     3.569875    15.934100            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 43 84 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000043CARLOCK0-000132MORTON0C1'" "L_000043CARLOCK0-000132MORTON0C1"     3.571912    15.931292            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 43 132 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000044PLEASANTPLAINS0-000200PETERSBURG0C1'" "L_000044PLEASANTPLAINS0-000200PETERSBURG0C1"     3.568552    15.957060            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 44 200 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000046LEROY1-000045LEROY0C1'" "T_000046LEROY1-000045LEROY0C1"     3.578113    15.982091            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 46 45 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000055ELLSWORTH20-000045LEROY0C1'" "L_000055ELLSWORTH20-000045LEROY0C1"     3.597425    16.059309            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 55 45 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000102ELLSWORTH10-000045LEROY0C1'" "L_000102ELLSWORTH10-000045LEROY0C1"     3.581813    15.990908            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 102 45 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000045LEROY0-000187CLINTON10C1'" "L_000045LEROY0-000187CLINTON10C1"     3.840269    16.640669            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 45 187 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000061BLOOMINGTON30-000046LEROY1C1'" "L_000061BLOOMINGTON30-000046LEROY1C1"     3.576164    15.952965            0            0            0 "" "Unknown"     0.000000     0.000000            4            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 61 46 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000122CLINTON21-000046LEROY1C1'" "L_000122CLINTON21-000046LEROY1C1"     3.567854    15.948579            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 122 46 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000047DECATUR10-000054MACON0C1'" "L_000047DECATUR10-000054MACON0C1"     3.572381    15.970765            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 47 54 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000047DECATUR10-000066MOUNTZION0C1'" "L_000047DECATUR10-000066MOUNTZION0C1"     3.573689    15.976800            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 47 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000049RANTOUL21-000048RANTOUL20C1'" "T_000049RANTOUL21-000048RANTOUL20C1"     3.585773    15.962936            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     4.530000 "" ""     4.530000 ""
   <SUBDATA CTGElement>
     "BRANCH 49 48 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000050RANTOUL22-000048RANTOUL20C1'" "T_000050RANTOUL22-000048RANTOUL20C1"     3.586040    15.962602            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     4.530000 "" ""     4.530000 ""
   <SUBDATA CTGElement>
     "BRANCH 50 48 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000051RANTOUL23-000048RANTOUL20C1'" "T_000051RANTOUL23-000048RANTOUL20C1"     3.585608    15.952752            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     4.530000 "" ""     4.530000 ""
   <SUBDATA CTGElement>
     "BRANCH 51 48 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000052RANTOUL24-000048RANTOUL20C1'" "T_000052RANTOUL24-000048RANTOUL20C1"     3.586091    15.952762            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     4.530000 "" ""     4.530000 ""
   <SUBDATA CTGElement>
     "BRANCH 52 48 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000053RANTOUL25-000048RANTOUL20C1'" "T_000053RANTOUL25-000048RANTOUL20C1"     3.601898    15.962550            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     9.070000 "" ""     9.070000 ""
   <SUBDATA CTGElement>
     "BRANCH 53 48 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000048RANTOUL20-000074RANTOUL10C1'" "L_000048RANTOUL20-000074RANTOUL10C1"     3.596184    16.063250            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 48 74 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000054MACON0-000066MOUNTZION0C1'" "L_000054MACON0-000066MOUNTZION0C1"     3.587684    16.039885            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 54 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000056ELLSWORTH21-000055ELLSWORTH20C1'" "T_000056ELLSWORTH21-000055ELLSWORTH20C1"     3.568166    15.951465            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 56 55 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000081GIBSONCITY20-000055ELLSWORTH20C1'" "L_000081GIBSONCITY20-000055ELLSWORTH20C1"     3.658365    16.012062            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 81 55 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000055ELLSWORTH20-000102ELLSWORTH10C1'" "L_000055ELLSWORTH20-000102ELLSWORTH10C1"     3.572931    15.958988            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 55 102 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000055ELLSWORTH20-000112NORMAL20C1'" "L_000055ELLSWORTH20-000112NORMAL20C1"     3.571299    15.969454            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 55 112 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000055ELLSWORTH20-000128NORMAL10C1'" "L_000055ELLSWORTH20-000128NORMAL10C1"     3.569638    15.948419            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 55 128 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000056ELLSWORTH21-000103ELLSWORTH11C1'" "L_000056ELLSWORTH21-000103ELLSWORTH11C1"     3.567945    15.950007            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 56 103 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000057MOUNTPULASKI0-000159BUFFALO0C1'" "L_000057MOUNTPULASKI0-000159BUFFALO0C1"     3.574668    15.987413            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 57 159 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000095KENNEY0-000058WAPELLA0C1'" "L_000095KENNEY0-000058WAPELLA0C1"     3.572514    15.980243            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 95 58 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000177MACKINAW0-000058WAPELLA0C1'" "L_000177MACKINAW0-000058WAPELLA0C1"     3.567824    15.948323            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 177 58 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000059ROANOKE0-000119METAMORA0C1'" "L_000059ROANOKE0-000119METAMORA0C1"     3.581618    15.956360            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 59 119 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000059ROANOKE0-000139ELPASO0C1'" "L_000059ROANOKE0-000139ELPASO0C1"     3.571357    15.944608            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 59 139 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000060GREENVALLEY0-000097MANITO0C1'" "L_000060GREENVALLEY0-000097MANITO0C1"     3.623228    16.156969            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 60 97 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000134PEKIN11-000060GREENVALLEY0C1'" "L_000134PEKIN11-000060GREENVALLEY0C1"     3.646910    16.232578            0            0            0 "" "Unknown"     0.000000     0.000000            4            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 134 60 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000061BLOOMINGTON30-000103ELLSWORTH11C1'" "L_000061BLOOMINGTON30-000103ELLSWORTH11C1"     3.568606    15.961924            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 61 103 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000159BUFFALO0-000062SPRINGFIELD70C1'" "L_000159BUFFALO0-000062SPRINGFIELD70C1"     3.577189    15.932467            0            0            0 "" "Unknown"     0.000000     0.000000            4            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 159 62 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000160SPRINGFIELD40-000062SPRINGFIELD70C1'" "L_000160SPRINGFIELD40-000062SPRINGFIELD70C1"     3.677371    16.186415            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 160 62 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000063BEMENT0-000066MOUNTZION0C1'" "L_000063BEMENT0-000066MOUNTZION0C1"     3.763102    16.461805            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 63 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000063BEMENT0-000184MONTICELLO0C1'" "L_000063BEMENT0-000184MONTICELLO0C1"     3.692910    16.280756            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 63 184 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000065PAXTON11-000064PAXTON10C1'" "T_000065PAXTON11-000064PAXTON10C1"     3.584024    15.980390            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     4.000000 "" ""     4.000000 ""
   <SUBDATA CTGElement>
     "BRANCH 65 64 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000067MOUNTZION1-000066MOUNTZION0C1'" "T_000067MOUNTZION1-000066MOUNTZION0C1"     3.574833    15.936875            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     4.700000 "" ""     4.700000 ""
   <SUBDATA CTGElement>
     "BRANCH 67 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000068MOUNTZION2-000066MOUNTZION0C1'" "T_000068MOUNTZION2-000066MOUNTZION0C1"     3.599759    15.879746            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    27.919999 "" ""    27.919999 ""
   <SUBDATA CTGElement>
     "BRANCH 68 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000069MOUNTZION3-000066MOUNTZION0C1'" "T_000069MOUNTZION3-000066MOUNTZION0C1"     3.613056    15.869279            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    27.919999 "" ""    27.919999 ""
   <SUBDATA CTGElement>
     "BRANCH 69 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000070MOUNTZION4-000066MOUNTZION0C1'" "T_000070MOUNTZION4-000066MOUNTZION0C1"     3.604869    15.869193            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    27.919999 "" ""    27.919999 ""
   <SUBDATA CTGElement>
     "BRANCH 70 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000071MOUNTZION5-000066MOUNTZION0C1'" "T_000071MOUNTZION5-000066MOUNTZION0C1"     3.614120    15.857565            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    27.919999 "" ""    27.919999 ""
   <SUBDATA CTGElement>
     "BRANCH 71 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000072MOUNTZION6-000066MOUNTZION0C1'" "T_000072MOUNTZION6-000066MOUNTZION0C1"     3.614662    15.857567            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    27.919999 "" ""    27.919999 ""
   <SUBDATA CTGElement>
     "BRANCH 72 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000073MOUNTZION7-000066MOUNTZION0C1'" "T_000073MOUNTZION7-000066MOUNTZION0C1"     3.609003    15.841531            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    27.919999 "" ""    27.919999 ""
   <SUBDATA CTGElement>
     "BRANCH 73 66 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000066MOUNTZION0-000158MTZION0C1'" "L_000066MOUNTZION0-000158MTZION0C1"     3.651145    16.173637            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 66 158 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000074RANTOUL10-000190MAHOMET0C1'" "L_000074RANTOUL10-000190MAHOMET0C1"     3.568224    15.947344            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 74 190 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000076BRIMFIELD1-000075BRIMFIELD0C1'" "T_000076BRIMFIELD1-000075BRIMFIELD0C1"     3.569595    15.950746            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     1.200000 "" ""     1.200000 ""
   <SUBDATA CTGElement>
     "BRANCH 76 75 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000077BRIMFIELD2-000075BRIMFIELD0C1'" "T_000077BRIMFIELD2-000075BRIMFIELD0C1"     3.568842    15.941872            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     0.720000 "" ""     0.720000 ""
   <SUBDATA CTGElement>
     "BRANCH 77 75 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000078BRIMFIELD3-000075BRIMFIELD0C1'" "T_000078BRIMFIELD3-000075BRIMFIELD0C1"     3.567843    15.948671            0            0            0 "" "Unknown"     0.000000     0.000000            0            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 78 75 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000079BRIMFIELD4-000075BRIMFIELD0C1'" "T_000079BRIMFIELD4-000075BRIMFIELD0C1"     3.567843    15.948671            0            0            0 "" "Unknown"     0.000000     0.000000            0            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 79 75 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000108PRINCEVILLE0-000075BRIMFIELD0C1'" "L_000108PRINCEVILLE0-000075BRIMFIELD0C1"     3.588923    16.025297            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 108 75 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000075BRIMFIELD0-000157PEORIA21C1'" "L_000075BRIMFIELD0-000157PEORIA21C1"     3.596348    16.047447            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 75 157 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000080WELDON0-000100CHAMPAIGN30C1'" "L_000080WELDON0-000100CHAMPAIGN30C1"     3.571609    15.960954            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 80 100 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000080WELDON0-000143CHAMPAIGN20C1'" "L_000080WELDON0-000143CHAMPAIGN20C1"     3.574015    15.966956            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 80 143 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000082GIBSONCITY21-000081GIBSONCITY20C1'" "T_000082GIBSONCITY21-000081GIBSONCITY20C1"     3.668360    16.315409            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 82 81 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000081GIBSONCITY20-000178URBANA10C1'" "L_000081GIBSONCITY20-000178URBANA10C1"     3.575680    15.917133            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 81 178 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000082GIBSONCITY21-000195GIBSONCITY10C1'" "L_000082GIBSONCITY21-000195GIBSONCITY10C1"     3.583446    16.003164            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 82 195 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000083MINIER0-000146HOPEDALE20C1'" "L_000083MINIER0-000146HOPEDALE20C1"     3.570681    15.945953            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 83 146 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000083MINIER0-000186HOPEDALE10C1'" "L_000083MINIER0-000186HOPEDALE10C1"     3.669733    16.126345            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 83 186 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000084HUDSON0-000113NORMAL21C1'" "L_000084HUDSON0-000113NORMAL21C1"     3.568001    15.944644            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 84 113 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000085ATHENS0-000120GREENVIEW0C1'" "L_000085ATHENS0-000120GREENVIEW0C1"     3.567853    15.948197            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 85 120 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000086PEORIAHEIGHTS0-000101PEORIA70C1'" "L_000086PEORIAHEIGHTS0-000101PEORIA70C1"     3.567960    15.948840            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 86 101 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000142PEORIA30-000086PEORIAHEIGHTS0C1'" "L_000142PEORIA30-000086PEORIAHEIGHTS0C1"     3.571059    15.960568            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 142 86 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000086PEORIAHEIGHTS0-000193PEORIA10C1'" "L_000086PEORIAHEIGHTS0-000193PEORIA10C1"     3.570198    15.968581            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 86 193 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000088SPRINGFIELD61-000087SPRINGFIELD60C1'" "T_000088SPRINGFIELD61-000087SPRINGFIELD60C1"     3.654878    16.350994            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 88 87 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000149SPRINGFIELD50-000087SPRINGFIELD60C1'" "L_000149SPRINGFIELD50-000087SPRINGFIELD60C1"     3.654885    16.350969            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 149 87 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000088SPRINGFIELD61-000150SPRINGFIELD51C1'" "L_000088SPRINGFIELD61-000150SPRINGFIELD51C1"     3.577205    16.008806            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 88 150 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000176SPRINGFIELD30-000088SPRINGFIELD61C1'" "L_000176SPRINGFIELD30-000088SPRINGFIELD61C1"     3.622360    16.012571            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 176 88 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000088SPRINGFIELD61-000194SPRINGFIELD10C1'" "L_000088SPRINGFIELD61-000194SPRINGFIELD10C1"     3.571253    16.003138            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 88 194 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000090CLINTON31-000089CLINTON30C1'" "T_000090CLINTON31-000089CLINTON30C1"     3.571089    15.944313            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     0.960000 "" ""     0.960000 ""
   <SUBDATA CTGElement>
     "BRANCH 90 89 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000091CLINTON32-000089CLINTON30C1'" "T_000091CLINTON32-000089CLINTON30C1"     3.573151    15.959370            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     1.500000 "" ""     1.500000 ""
   <SUBDATA CTGElement>
     "BRANCH 91 89 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000092CLINTON33-000089CLINTON30C1'" "T_000092CLINTON33-000089CLINTON30C1"     3.567843    15.948671            0            0            0 "" "Unknown"     0.000000     0.000000            0            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 92 89 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000089CLINTON30-000095KENNEY0C1'" "L_000089CLINTON30-000095KENNEY0C1"     3.577132    16.005989            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 89 95 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000188CLINTON11-000089CLINTON30C1'" "L_000188CLINTON11-000089CLINTON30C1"     3.953268    17.320988            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 188 89 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000094TUSCOLA21-000093TUSCOLA20C1'" "T_000094TUSCOLA21-000093TUSCOLA20C1"     3.607627    15.964309            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    18.000001 "" ""    18.000001 ""
   <SUBDATA CTGElement>
     "BRANCH 94 93 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000093TUSCOLA20-000191VILLAGROVE0C1'" "L_000093TUSCOLA20-000191VILLAGROVE0C1"     3.654324    16.192476            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 93 191 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000122CLINTON21-000096MANSFIELD0C1'" "L_000122CLINTON21-000096MANSFIELD0C1"     3.605363    15.952540            0            0            0 "" "Unknown"     0.000000     0.000000            4            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 122 96 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000096MANSFIELD0-000143CHAMPAIGN20C1'" "L_000096MANSFIELD0-000143CHAMPAIGN20C1"     3.719637    16.259880            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 96 143 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000096MANSFIELD0-000188CLINTON11C1'" "L_000096MANSFIELD0-000188CLINTON11C1"     3.572696    15.999397            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 96 188 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000097MANITO0-000200PETERSBURG0C1'" "L_000097MANITO0-000200PETERSBURG0C1"     3.589514    16.043695            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 97 200 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000099DUNLAP1-000098DUNLAP0C1'" "T_000099DUNLAP1-000098DUNLAP0C1"     3.703990    16.550795            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 99 98 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000098DUNLAP0-000123BARTONVILLE0C1'" "L_000098DUNLAP0-000123BARTONVILLE0C1"     3.704035    16.550789            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 98 123 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000099DUNLAP1-000142PEORIA30C1'" "L_000099DUNLAP1-000142PEORIA30C1"     3.653264    16.323036            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 99 142 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000100CHAMPAIGN30-000174WHITEHEATH0C1'" "L_000100CHAMPAIGN30-000174WHITEHEATH0C1"     3.583481    16.011127            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 100 174 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000100CHAMPAIGN30-000179URBANA11C1'" "L_000100CHAMPAIGN30-000179URBANA11C1"     3.583040    15.980970            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 100 179 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000100CHAMPAIGN30-000184MONTICELLO0C1'" "L_000100CHAMPAIGN30-000184MONTICELLO0C1"     3.623240    16.099546            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 100 184 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000110PEORIA60-000101PEORIA70C1'" "L_000110PEORIA60-000101PEORIA70C1"     3.568170    15.946561            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 110 101 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000101PEORIA70-000117EASTPEORIA1C1'" "L_000101PEORIA70-000117EASTPEORIA1C1"     3.573567    16.019007            0            0            0 "" "Unknown"     0.000000     0.000000            4            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 101 117 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000101PEORIA70-000141PEORIA40C1'" "L_000101PEORIA70-000141PEORIA40C1"     3.568043    15.946441            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 101 141 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000103ELLSWORTH11-000102ELLSWORTH10C1'" "T_000103ELLSWORTH11-000102ELLSWORTH10C1"     3.571853    15.986826            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 103 102 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000104ELLSWORTH12-000102ELLSWORTH10C1'" "T_000104ELLSWORTH12-000102ELLSWORTH10C1"     3.603504    15.973151            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    17.900001 "" ""    17.900001 ""
   <SUBDATA CTGElement>
     "BRANCH 104 102 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000105ELLSWORTH13-000102ELLSWORTH10C1'" "T_000105ELLSWORTH13-000102ELLSWORTH10C1"     3.635994    16.019205            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    33.600000 "" ""    33.600000 ""
   <SUBDATA CTGElement>
     "BRANCH 105 102 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000102ELLSWORTH10-000128NORMAL10C1'" "L_000102ELLSWORTH10-000128NORMAL10C1"     3.576819    15.975457            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 102 128 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000103ELLSWORTH11-000106TOWANDA0C1'" "L_000103ELLSWORTH11-000106TOWANDA0C1"     3.577959    16.002371            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 103 106 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000130LEXINGTON0-000106TOWANDA0C1'" "L_000130LEXINGTON0-000106TOWANDA0C1"     3.574245    15.987300            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 130 106 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000107BLOOMINGTON20-000113NORMAL21C1'" "L_000107BLOOMINGTON20-000113NORMAL21C1"     3.583297    16.064339            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 107 113 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000107BLOOMINGTON20-000129NORMAL11C1'" "L_000107BLOOMINGTON20-000129NORMAL11C1"     3.597076    15.995118            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 107 129 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000192BLOOMINGTON10-000107BLOOMINGTON20C1'" "L_000192BLOOMINGTON10-000107BLOOMINGTON20C1"     3.569181    15.955911            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 192 107 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000108PRINCEVILLE0-000198MAPLETON0C1'" "L_000108PRINCEVILLE0-000198MAPLETON0C1"     3.570086    15.962559            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 108 198 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000186HOPEDALE10-000109DELAVAN0C1'" "L_000186HOPEDALE10-000109DELAVAN0C1"     3.600485    16.141218            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 186 109 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000110PEORIA60-000193PEORIA10C1'" "L_000110PEORIA60-000193PEORIA10C1"     3.570953    15.963542            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 110 193 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000163CHAMPAIGN10-000111SAVOY0C1'" "L_000163CHAMPAIGN10-000111SAVOY0C1"     3.572489    15.938554            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 163 111 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000111SAVOY0-000175TOLONO0C1'" "L_000111SAVOY0-000175TOLONO0C1"     3.568073    15.955572            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 111 175 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000113NORMAL21-000112NORMAL20C1'" "T_000113NORMAL21-000112NORMAL20C1"     3.711181    16.685169            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 113 112 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000114NORMAL22-000112NORMAL20C1'" "T_000114NORMAL22-000112NORMAL20C1"     3.568751    15.949918            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     0.400000 "" ""     0.400000 ""
   <SUBDATA CTGElement>
     "BRANCH 114 112 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000115NORMAL23-000112NORMAL20C1'" "T_000115NORMAL23-000112NORMAL20C1"     3.674838    16.073215            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    47.700000 "" ""    47.700000 ""
   <SUBDATA CTGElement>
     "BRANCH 115 112 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000128NORMAL10-000112NORMAL20C1'" "L_000128NORMAL10-000112NORMAL20C1"     3.571177    15.976627            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 128 112 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000113NORMAL21-000192BLOOMINGTON10C1'" "L_000113NORMAL21-000192BLOOMINGTON10C1"     3.604346    16.160456            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 113 192 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000117EASTPEORIA1-000116EASTPEORIA0C1'" "T_000117EASTPEORIA1-000116EASTPEORIA0C1"     3.782018    16.827473            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 117 116 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000133PEKIN10-000116EASTPEORIA0C1'" "L_000133PEKIN10-000116EASTPEORIA0C1"     3.782067    16.827435            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 133 116 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000117EASTPEORIA1-000132MORTON0C1'" "L_000117EASTPEORIA1-000132MORTON0C1"     3.662051    16.090733            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 117 132 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000117EASTPEORIA1-000162CONGERVILLE0C1'" "L_000117EASTPEORIA1-000162CONGERVILLE0C1"     3.573719    15.944438            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 117 162 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000131PEORIA50-000118HANNACITY0C1'" "L_000131PEORIA50-000118HANNACITY0C1"     3.600216    16.076832            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 131 118 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000118HANNACITY0-000134PEKIN11C1'" "L_000118HANNACITY0-000134PEKIN11C1"     3.611215    16.077932            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 118 134 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000118HANNACITY0-000198MAPLETON0C1'" "L_000118HANNACITY0-000198MAPLETON0C1"     3.567928    15.947486            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 118 198 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000122CLINTON21-000121CLINTON20C1'" "T_000122CLINTON21-000121CLINTON20C1"     3.626551    16.038260            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 122 121 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000121CLINTON20-000178URBANA10C1'" "L_000121CLINTON20-000178URBANA10C1"     3.810382    16.332878            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 121 178 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000187CLINTON10-000121CLINTON20C1'" "L_000187CLINTON10-000121CLINTON20C1"     3.955267    16.705095            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 187 121 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000124BARTONVILLE1-000123BARTONVILLE0C1'" "T_000124BARTONVILLE1-000123BARTONVILLE0C1"     4.151299    18.033905            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 124 123 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000125BARTONVILLE2-000123BARTONVILLE0C1'" "T_000125BARTONVILLE2-000123BARTONVILLE0C1"     3.471726    15.303370            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""   150.000000 "" ""   150.000000 ""
   <SUBDATA CTGElement>
     "BRANCH 125 123 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000126BARTONVILLE3-000123BARTONVILLE0C1'" "T_000126BARTONVILLE3-000123BARTONVILLE0C1"     3.559365    15.304452            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""   150.000000 "" ""   150.000000 ""
   <SUBDATA CTGElement>
     "BRANCH 126 123 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000127BARTONVILLE4-000123BARTONVILLE0C1'" "T_000127BARTONVILLE4-000123BARTONVILLE0C1"     3.637066    15.304543            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""   150.000000 "" ""   150.000000 ""
   <SUBDATA CTGElement>
     "BRANCH 127 123 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000123BARTONVILLE0-000133PEKIN10C1'" "L_000123BARTONVILLE0-000133PEKIN10C1"     3.570357    15.974887            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 123 133 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000156PEORIA20-000123BARTONVILLE0C1'" "L_000156PEORIA20-000123BARTONVILLE0C1"     3.573634    15.984640            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 156 123 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000124BARTONVILLE1-000193PEORIA10C1'" "L_000124BARTONVILLE1-000193PEORIA10C1"     3.613480    16.140160            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 124 193 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000129NORMAL11-000128NORMAL10C1'" "T_000129NORMAL11-000128NORMAL10C1"     3.917821    17.089092            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 129 128 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000128NORMAL10-000133PEKIN10C1'" "L_000128NORMAL10-000133PEKIN10C1"     3.777543    16.646461            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 128 133 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000130LEXINGTON0-000144EUREKA0C1'" "L_000130LEXINGTON0-000144EUREKA0C1"     3.569177    15.962584            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 130 144 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000134PEKIN11-000133PEKIN10C1'" "T_000134PEKIN11-000133PEKIN10C1"     3.920700    17.138096            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 134 133 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000135PEKIN12-000133PEKIN10C1'" "T_000135PEKIN12-000133PEKIN10C1"     3.594120    16.113071            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""   196.416008 "" ""   196.416008 ""
   <SUBDATA CTGElement>
     "BRANCH 135 133 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000136PEKIN13-000133PEKIN10C1'" "T_000136PEKIN13-000133PEKIN10C1"     3.649290    16.137512            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""   222.551465 "" ""   222.551465 ""
   <SUBDATA CTGElement>
     "BRANCH 136 133 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000156PEORIA20-000133PEKIN10C1'" "L_000156PEORIA20-000133PEKIN10C1"     3.567876    15.948668            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 156 133 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000134PEKIN11-000140TREMONT0C1'" "L_000134PEKIN11-000140TREMONT0C1"     3.598476    16.048216            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 134 140 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000134PEKIN11-000186HOPEDALE10C1'" "L_000134PEKIN11-000186HOPEDALE10C1"     3.766228    16.473925            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 134 186 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000138COLFAX0-000139ELPASO0C1'" "L_000138COLFAX0-000139ELPASO0C1"     3.568440    15.956885            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 138 139 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000138COLFAX0-000195GIBSONCITY10C1'" "L_000138COLFAX0-000195GIBSONCITY10C1"     3.570083    15.966691            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 138 195 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000141PEORIA40-000148WASHINGTON0C1'" "L_000141PEORIA40-000148WASHINGTON0C1"     3.580392    16.024666            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 141 148 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000141PEORIA40-000193PEORIA10C1'" "L_000141PEORIA40-000193PEORIA10C1"     3.570771    15.961475            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 141 193 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000162CONGERVILLE0-000144EUREKA0C1'" "L_000162CONGERVILLE0-000144EUREKA0C1"     3.571554    15.943231            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 162 144 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000145CHATHAM0-000176SPRINGFIELD30C1'" "L_000145CHATHAM0-000176SPRINGFIELD30C1"     3.574303    15.929703            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 145 176 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000185AUBURN0-000145CHATHAM0C1'" "L_000185AUBURN0-000145CHATHAM0C1"     3.571396    15.991096            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 185 145 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000147HOPEDALE21-000146HOPEDALE20C1'" "T_000147HOPEDALE21-000146HOPEDALE20C1"     3.615059    16.069359            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    13.400000 "" ""    13.400000 ""
   <SUBDATA CTGElement>
     "BRANCH 147 146 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000146HOPEDALE20-000177MACKINAW0C1'" "L_000146HOPEDALE20-000177MACKINAW0C1"     3.582561    15.970954            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 146 177 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000150SPRINGFIELD51-000149SPRINGFIELD50C1'" "T_000150SPRINGFIELD51-000149SPRINGFIELD50C1"     3.769219    16.486425            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 150 149 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000151SPRINGFIELD52-000149SPRINGFIELD50C1'" "T_000151SPRINGFIELD52-000149SPRINGFIELD50C1"     3.570715    15.881371            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     5.400000 "" ""     5.400000 ""
   <SUBDATA CTGElement>
     "BRANCH 151 149 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000152SPRINGFIELD53-000149SPRINGFIELD50C1'" "T_000152SPRINGFIELD53-000149SPRINGFIELD50C1"     3.609971    15.507038            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    77.219999 "" ""    77.219999 ""
   <SUBDATA CTGElement>
     "BRANCH 152 149 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000153SPRINGFIELD54-000149SPRINGFIELD50C1'" "T_000153SPRINGFIELD54-000149SPRINGFIELD50C1"     3.583964    15.506371            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    77.219999 "" ""    77.219999 ""
   <SUBDATA CTGElement>
     "BRANCH 153 149 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000154SPRINGFIELD55-000149SPRINGFIELD50C1'" "T_000154SPRINGFIELD55-000149SPRINGFIELD50C1"     3.633082    15.507044            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    77.219999 "" ""    77.219999 ""
   <SUBDATA CTGElement>
     "BRANCH 154 149 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000155SPRINGFIELD56-000149SPRINGFIELD50C1'" "T_000155SPRINGFIELD56-000149SPRINGFIELD50C1"     3.634934    15.507050            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    77.219999 "" ""    77.219999 ""
   <SUBDATA CTGElement>
     "BRANCH 155 149 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000185AUBURN0-000150SPRINGFIELD51C1'" "L_000185AUBURN0-000150SPRINGFIELD51C1"     3.589001    16.094116            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 185 150 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000194SPRINGFIELD10-000150SPRINGFIELD51C1'" "L_000194SPRINGFIELD10-000150SPRINGFIELD51C1"     3.628599    16.162550            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 194 150 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000157PEORIA21-000156PEORIA20C1'" "T_000157PEORIA21-000156PEORIA20C1"     3.672689    16.258640            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 157 156 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000161SPRINGFIELD41-000160SPRINGFIELD40C1'" "T_000161SPRINGFIELD41-000160SPRINGFIELD40C1"     3.684407    16.295084            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    41.580001 "" ""    41.580001 ""
   <SUBDATA CTGElement>
     "BRANCH 161 160 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000160SPRINGFIELD40-000181SPRINGFIELD20C1'" "L_000160SPRINGFIELD40-000181SPRINGFIELD20C1"     3.569843    15.932666            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 160 181 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000164CHAMPAIGN11-000163CHAMPAIGN10C1'" "T_000164CHAMPAIGN11-000163CHAMPAIGN10C1"     3.567843    15.948671            0            0            0 "" "Unknown"     0.000000     0.000000            0            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 164 163 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000165CHAMPAIGN12-000163CHAMPAIGN10C1'" "T_000165CHAMPAIGN12-000163CHAMPAIGN10C1"     3.567843    15.948671            0            0            0 "" "Unknown"     0.000000     0.000000            0            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 165 163 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000166CHAMPAIGN13-000163CHAMPAIGN10C1'" "T_000166CHAMPAIGN13-000163CHAMPAIGN10C1"     3.567843    15.948671            0            0            0 "" "Unknown"     0.000000     0.000000            0            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 166 163 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000167CHAMPAIGN14-000163CHAMPAIGN10C1'" "T_000167CHAMPAIGN14-000163CHAMPAIGN10C1"     3.581298    15.975219            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     2.820000 "" ""     2.820000 ""
   <SUBDATA CTGElement>
     "BRANCH 167 163 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000168CHAMPAIGN15-000163CHAMPAIGN10C1'" "T_000168CHAMPAIGN15-000163CHAMPAIGN10C1"     3.567843    15.948671            0            0            0 "" "Unknown"     0.000000     0.000000            0            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 168 163 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000169CHAMPAIGN16-000163CHAMPAIGN10C1'" "T_000169CHAMPAIGN16-000163CHAMPAIGN10C1"     3.567843    15.948671            0            0            0 "" "Unknown"     0.000000     0.000000            0            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 169 163 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000170CHAMPAIGN17-000163CHAMPAIGN10C1'" "T_000170CHAMPAIGN17-000163CHAMPAIGN10C1"     3.581147    15.973411            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""     2.820000 "" ""     2.820000 ""
   <SUBDATA CTGElement>
     "BRANCH 170 163 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000163CHAMPAIGN10-000179URBANA11C1'" "L_000163CHAMPAIGN10-000179URBANA11C1"     3.643293    16.255674            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 163 179 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000171FISHER0-000190MAHOMET0C1'" "L_000171FISHER0-000190MAHOMET0C1"     3.602340    16.032562            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 171 190 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000195GIBSONCITY10-000171FISHER0C1'" "L_000195GIBSONCITY10-000171FISHER0C1"     3.638185    16.135790            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 195 171 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000180SAINTJOSEPH0-000172HOMER0C1'" "L_000180SAINTJOSEPH0-000172HOMER0C1"     3.568239    15.948450            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 180 172 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000199GIFFORD0-000172HOMER0C1'" "L_000199GIFFORD0-000172HOMER0C1"     3.568735    15.951830            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 199 172 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000173TUSCOLA10-000174WHITEHEATH0C1'" "L_000173TUSCOLA10-000174WHITEHEATH0C1"     3.595193    16.105549            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 173 174 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000173TUSCOLA10-000175TOLONO0C1'" "L_000173TUSCOLA10-000175TOLONO0C1"     3.574857    16.005196            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 173 175 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000174WHITEHEATH0-000188CLINTON11C1'" "L_000174WHITEHEATH0-000188CLINTON11C1"     3.668432    16.333139            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 174 188 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000179URBANA11-000178URBANA10C1'" "T_000179URBANA11-000178URBANA10C1"     4.010524    16.746958            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 179 178 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000180SAINTJOSEPH0-000191VILLAGROVE0C1'" "L_000180SAINTJOSEPH0-000191VILLAGROVE0C1"     3.609683    16.084343            0            0            0 "" "Unknown"     0.000000     0.000000            3            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 180 191 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000180SAINTJOSEPH0-000199GIFFORD0C1'" "L_000180SAINTJOSEPH0-000199GIFFORD0C1"     3.568588    15.951687            0            0            0 "" "Unknown"     0.000000     0.000000            1            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 180 199 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000182SPRINGFIELD21-000181SPRINGFIELD20C1'" "T_000182SPRINGFIELD21-000181SPRINGFIELD20C1"     3.601221    15.996213            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    17.500000 "" ""    17.500000 ""
   <SUBDATA CTGElement>
     "BRANCH 182 181 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000183SPRINGFIELD22-000181SPRINGFIELD20C1'" "T_000183SPRINGFIELD22-000181SPRINGFIELD20C1"     3.627032    15.988916            0            0            0 "" "Unknown"     0.000000     0.000000           19            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    26.600000 "" ""    26.600000 ""
   <SUBDATA CTGElement>
     "BRANCH 183 181 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'L_000181SPRINGFIELD20-000194SPRINGFIELD10C1'" "L_000181SPRINGFIELD20-000194SPRINGFIELD10C1"     3.701328    16.155453            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 181 194 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000188CLINTON11-000187CLINTON10C1'" "T_000188CLINTON11-000187CLINTON10C1"     3.983899    17.593990            0            0            0 "" "Unknown"     0.000000     0.000000            2            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 188 187 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000189CLINTON12-000187CLINTON10C1'" "T_000189CLINTON12-000187CLINTON10C1"     5.800780    19.504597            0            0            0  -170.749998 "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 189 187 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
     RESERVELIMITS
   </SUBDATA>
"Contingency 'T_000196GIBSONCITY11-000195GIBSONCITY10C1'" "T_000196GIBSONCITY11-000195GIBSONCITY10C1"     3.567843    15.948671            0            0            0 "" "Unknown"     0.000000     0.000000            0            0            0            0            0            0            0 "" "" "" "" "" "" "" "" "" "" "" "" "" ""
   <SUBDATA CTGElement>
     "BRANCH 196 195 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
"Contingency 'T_000197GIBSONCITY12-000195GIBSONCITY10C1'" "T_000197GIBSONCITY12-000195GIBSONCITY10C1"     3.636614    16.037319            0            0            0 "" "Unknown"     0.000000     0.000000           18            0            0            0            0            0            0 "" "" "" "" "" "" "" "" ""    20.250000 "" ""    20.250000 ""
   <SUBDATA CTGElement>
     "BRANCH 197 195 1 OPEN" "" CHECK 0 NO 
   </SUBDATA>
   <SUBDATA LimitViol>
   </SUBDATA>
}
